---
layout: default
title: "Alarmas del ventilador: interpretación y actuación"
---
# Alarmas del ventilador: interpretación y actuación

> Referencia técnica consultada: HAMILTON-C6, software 2.0.x, Operator's Manual 624945/05, 31/01/2025, apartados 5.6.3, 5.7 y 9.4. https://www.hamilton-medical.com/dam/jcr:03a3fea1-08c1-408b-8052-ee0e2e56b6f8/HAMILTON-C6_ops-manual_v2.0.x_en_624945.05.2026-05-05-08-50-10.pdf. Mecánica/SDRA: ESICM 2023, doi:10.1007/s00134-023-07050-7. **No equivale a cotejo de todos los modelos Dräger/Hamilton/Getinge ni a manual operativo universal.**

## 1. Paciente primero y rescate
Valorar de inmediato respuesta, respiración/expansión, oxigenación, circulación, vía aérea y equipo. La alarma es un aviso, no un diagnóstico; la falta de alarma tampoco garantiza ventilación segura. Si hay deterioro o no puede mantenerse soporte efectivo, pedir ayuda y aplicar rescate según entrenamiento/protocolo, **sin completar antes la lista de comprobación**.

## 2. Diez fichas de la app: interpretación y límites
| Ficha | Qué comprobar e interpretar |
|---|---|
| **Presión pico alta** | Resistencia, distensibilidad, tos/esfuerzo, tubo, filtros y circuito. Aspirar solo con indicación; no repetir aspiración antes de pedir ayuda. Algunos equipos limitan inspiración al alcanzar presión: comprobar VT realmente entregado. |
| **Meseta alta** | Medición válida sin flujo, condiciones de pausa, esfuerzo y fugas; integrar VT, PEEP total, pulmón y pared torácica. No equivale a pico ni existe como alarma independiente en todo modelo. |
| **VT bajo** | Comparar inspirado/espirado, ventilación minuto, señal y paciente; puede deberse a fuga, límite de presión, mecánica, esfuerzo o sensor. No inferir una causa única del valor. |
| **Apnea** | Comprobar respiración real y ciclos/intentos detectados. Revisar si el modo tiene respaldo, si está activo y qué entrega; detección, tiempos y respuesta dependen del equipo. |
| **Fuga/desconexión** | Recorrer conexiones y valorar posición de tubo/cánula y cuff con técnica adecuada. No sobreinflar ni avanzar el tubo/reinsertar traqueostomía a ciegas para corregir una fuga. |
| **Frecuencia alta** | Correlacionar respiración observada y curvas: puede ser taquipnea, doble disparo o autodisparo por fuga/agua/sensibilidad. No sedar automáticamente por el número. |
| **SpO₂ baja** | Señal, pulso, perfusión y sensor en paralelo a clínica/ventilación. SpO₂ es estimación, no PaO₂ ni medida de CO₂; verificar con gasometría si procede, sin retrasar ayuda. |
| **FiO₂ alta mantenida** | Necesidad creciente y tendencia gasométrica según objetivo. No reducir oxígeno a costa de hipoxemia ni iniciar reclutamiento de alta presión automáticamente. |
| **Auto-PEEP** | Flujo espiratorio, tiempo espiratorio, obstrucción y condiciones de medición. No toda PEEP alta es intrínseca: considerar circuito/valva; ajustes y pausas por personal formado. |
| **Suministro O₂/aire** | Estado clínico, fuente/conexiones y alternativa con autonomía suficiente. El fallo de un gas no produce idéntica respuesta en todos los ventiladores; no asumir FiO₂ o soporte conservados. |

VT alto tampoco demuestra por sí solo hiperinsuflación dinámica: valorar objetivo protector, peso predicho, modo, esfuerzo y calidad de medición con el equipo.

## 3. Límites de alarma y equipo concreto
Confirmar modelo, versión, modo y configuración. No copiar límites o tiempos de otro ventilador; algunos ajustes de alarma afectan también a límites de entrega. No elevarlos, desactivarlos o ampliar retardos solo para evitar sonido. Mantener vigilancia durante cualquier pausa sonora autorizada y no dejar al paciente sin supervisión.

Las funciones automáticas o el respaldo de apnea no sustituyen verificar ventilación efectiva. Consultar el manual disponible del equipo y coordinar mantenimiento/biomedicina cuando hay fallo técnico, sin abandonar soporte clínico.

## 4. Registro y relevo
Documentar hora, mensaje literal, valores/límites y modo, situación del paciente, hallazgos, medidas, respuesta y a quién se avisó. Diferenciar causa confirmada de sospecha/no aclarada. Revisar alarmas, sensores, reserva y plan de contingencia en relevo/traslado.

La pantalla conserva diez desplegables para consulta; no está conectada al ventilador ni es una alarma clínica real.

---

## Clasificación y comprobaciones complementarias

La guía ampliada agrupa avisos de presión, volumen, frecuencia/apnea, oxigenación, capnografía y fallos técnicos. El nombre, la disponibilidad y la prioridad de cada alarma dependen del equipo; esta clasificación no afirma que exista una alarma independiente para cada variable.

### Capnografía
- EtCO₂ bajo o pérdida de onda: comprobar al paciente, vía aérea, conexiones, sensor y perfusión. Una desconexión, fuga, alteración de ventilación o bajo gasto pueden contribuir; el valor aislado no identifica una causa única.
- EtCO₂ alto: valorar ventilación efectiva, vía aérea, esfuerzo, producción de CO₂ y contexto clínico. No ajustar parámetros ni sedación automáticamente a partir del número.
- Si hay sospecha de parada o ventilación ineficaz, activar ayuda y el algoritmo correspondiente sin retrasarlo para completar la revisión técnica.

### Preparación del rescate y prevención
Revisar en cada turno fijación y posición externa del tubo/cánula, circuito, humidificación, sensores, fuentes de gases, alimentación y batería. Tener disponible el material de soporte alternativo indicado para el paciente y personal entrenado para utilizarlo.

El recordatorio **DOPES** (desplazamiento, obstrucción, neumotórax, equipo y apilamiento de ciclos) organiza causas posibles de deterioro, pero no es un diagnóstico ni obliga a completar una secuencia antes de rescatar al paciente. La desconexión y ventilación manual no se presentan como maniobra universal: actuar según situación, entrenamiento y protocolo.

---

## Evidencia y referencias

- **AARC.** Clinical Practice Guideline: Management of Airway Alarms. *Respiratory Care* 2015.
- **ECRI Institute.** Top 10 Health Technology Hazards (ediciones sucesivas): las alarmas de ventilador figuran entre los riesgos evitables.
- **Fan E, et al.** An Official American Thoracic Society/European Society of Intensive Care Medicine/Society of Critical Care Medicine Clinical Practice Guideline: Mechanical Ventilation in Adult Patients with Acute Respiratory Distress Syndrome. *Am J Respir Crit Care Med* 2017.
- **Marino PL.** *The ICU Book*. 4th ed. Wolters Kluwer.
- **Tobin MJ.** *Principles and Practice of Mechanical Ventilation*. 3rd ed. McGraw-Hill.
- **Manuales de usuario** de Dräger, Hamilton Medical y Getinge/Maquet: límites de alarma y procedimientos de seguridad.

> Las causas y actuaciones son orientativas. El protocolo de la unidad y el manual del ventilador concreto prevalecen.

---

## Correspondencia con la app

| Pantalla / contenido | Relación |
|---|---|
| **Modos ventilatorios** | Ajuste de presión, volumen, PEEP y alarmas asociadas |
| **Ventilación mecánica** | Parámetros y objetivos de protección pulmonar |
| **Weaning y extubación** | Alarmas durante la prueba de respiración espontánea |
| **Tubos: complicaciones** | Obstrucción, desplazamiento y fuga del cuff |
| **Alto flujo nasal** | Criterios de fracaso y escalado a ventilación invasiva |

> ⚠️ Documento orientativo: adáptalo al protocolo de tu unidad y a la indicación médica.
