---
layout: default
title: "ECMO: cuidados de enfermería y actuación ante emergencias"
---
# ECMO: cuidados de enfermería y actuación ante emergencias

> Fuentes y alcance: ELSO VV adulto 2021, Tonna et al., doi:10.1097/MAT.0000000000001432, https://pmc.ncbi.nlm.nih.gov/articles/PMC8315725/ (consultados oxigenación/CO₂, recirculación, hemodinámica, fluidos y ventilación). ELSO VA adulto 2021, doi:10.1097/MAT.0000000000001510 (identificados extractos de monitorización, no cotejo íntegro). **No es un manual de emergencias de Cardiohelp ni de otros modelos.** Tarjetas operativas, límites y anticoagulación requieren documentos vigentes del sistema/centro.

> 🖥️ **Correspondencia con la app:** `EcmoCuidadosActivity`, `EcmoComplicacionesActivity`, `EcmoCircuitoActivity` y `EcmoAnticoagulacionActivity` (`feature_cardio`).

---

## 1. Objetivo y ámbito

- **Objetivo:** mantener la **asistencia extracorpórea segura y eficaz**, vigilar el circuito y las cánulas, prevenir las complicaciones (sangrado, trombosis, embolia, infección, isquemia distal) y detectar y resolver con rapidez las emergencias.
- Síntesis adulta: VV, VA y montajes híbridos tienen fisiología/riesgos diferentes; pediatría/neonatos no reciben automáticamente estas recomendaciones.
- No hay relación fija rpm-flujo. Parada/reinicio, clamps y coordinación de gas/sangre dependen de circuito/evento; no convertir esta ficha en una secuencia universal. Una bomba centrífuga detenida puede permitir flujo inverso según gradientes/configuración.

## 2. Fundamento y evidencia

- La **ECMO** sustituye total o parcialmente la función respiratoria (VV) o cardiaca y respiratoria (VA) mediante una bomba centrífuga y una **membrana de oxigenación** (ELSO Guidelines).
- El **contacto de la sangre con superficies no biológicas** genera un estado de hipercoagulabilidad y riesgo trombótico, por lo que se precisa **anticoagulación** con vigilancia estrecha y control del riesgo hemorrágico.
- Las complicaciones más frecuentes son **hemorrágicas** (sobre todo en las zonas de canulación), seguidas de las **mecánicas** (trombosis, rotura, fallo de membrana) y las **médicas** (trombopenia, infección, Arlequín, aturdimiento miocárdico).
- La **supervivencia** depende de la selección del paciente, de la experiencia del equipo, del **mantenimiento del flujo** y del control de las complicaciones.
- Movilización puede considerarse en pacientes seleccionados con equipo entrenado, evaluación y rescate; no está libre de riesgos ni demuestra beneficio universal.

## 3. Valoración del paciente y del circuito

### 3.1. Valoración del paciente

- **Hemodinámica:** PA invasiva, FC, perfusión periférica, lactato, diuresis, saturación venosa.
- **Respiratoria:** SpO₂, gasometría pre/post membrana, parámetros del respirador, auscultación.
- Neuro: componentes explorables, pupilas, focalidad y sedación con condiciones/frecuencia según riesgo. EEG procesado si indicado, no BIS universal 40–60. No esperar al próximo control ante cambio nuevo; despertar solo tras cribado de seguridad.
- **Térmica y analítica:** temperatura central, hemograma, coagulación, plaquetas, fibrinógeno, iones, función renal y hepática, hemólisis.
- **Accesos:** cánulas, líneas, puntos de canulación, perfusión distal.

### 3.2. Valoración del circuito

- **Flujo, rpm y presiones:** presión venosa (drenaje), presión interna, presión arterial (retorno) y gradiente transmembrana (ΔP).
- **Membrana:** oxigenación (PaFi ECMO = PO₂ postmembrana / FiO₂ ECMO), salida de gases, condensación y aspecto (vapor de agua, plasma o sangre).
- **Ausencia de aire y de coágulos** en líneas y cámara.
- **Temperatura del circuito** y del intercambiador.
- **Integridad** de tubuladuras, conexiones, clamps y sensor de flujo.

### 3.3. Valores de presión orientativos

Identificar sensor, ubicación y referencia/cero; interpretar tendencia junto con flujo, rpm, viscosidad y paciente. **No copiar rangos «normal/máximo» sin modelo/oxigenador/cánulas.** ΔP ascendente no decide recambio por sí solo. «Retorno/arterial» puede ser nombre del segmento, incluso en VV, no presión arterial del paciente.

Succión o drenaje muy negativo con caída de flujo requieren equipo/algoritmo y revisión de esfuerzo, posición, obstrucción, cánula o volumen. No subir rpm para vencer succión ni dar fluidos automáticamente; si se indican, reevaluar respuesta y congestión.

## 4. Cuidados paso a paso

### 4.1. Preparación del box y del material

- **Monitor multiparamétrico** en espera; respirador montado, comprobado y en *stand by*.
- **Cama de críticos** comprobada (con el 0 hecho si pesa) y colchón antiescaras.
- **Doble toma de aire, triple de oxígeno y doble de vacío** con manorreductor; **bala de oxígeno** cerca de la consola.
- **Sistema de aspiración cerrada**, sondas desechables y guantes estériles.
- **Monitor de ACT y anticoagulante Roten, gasto cardiaco con INVOS®, BIS y TOF.**
- **Bolsa autoinflable con reservorio** y mascarilla montadas, con tubuladura comprobada.
- **Termómetro, linterna, clamps de emergencia, tijeras, fonendo, glucómetro y contenedor de agujas.**
- **Carro de parada cerca** y **motor manual externo** junto a la consola.
- Antes de canular: **vía central de 5 luces**, monitorización arterial invasiva (preferentemente en **miembro superior derecho**), pruebas cruzadas y hemoderivados disponibles, medicación (adrenalina, atropina, heparina, protamina) y perfusiones de noradrenalina y adrenalina **conectadas en bombas apagadas**.

### 4.2. Vigilancia continua (cada hora y ante cambios)

- **Registrar** flujo, rpm, presiones (P Ven, interna, P Art, ΔP), temperatura, SpO₂, SvO₂ y gases.
- **Comprobar** la ausencia de burbujas, coágulos, acodamientos y fugas.
- **Vigilar** la oxigenación de la membrana con gasometrías pre y post (según protocolo).
- **Vigilar** los puntos de canulación: sangrado, hematoma, supuración, fijación.
- **Comprobar la perfusión distal** en VA (pulso, color, temperatura, Doppler).
- **Vigilar** signos de hemólisis (orina oscura, LDH, haptoglobina) y de trombopenia.

### 4.3. Cuidados de las cánulas y curas

- Cura aséptica según sangrado, apósito, piel, fijación y procedimiento; antes si sucio/despegado o hay incidencia, sin intervalo único para todo sistema.
- Producto antiséptico, material y compatibilidad con cánula/conector según fabricante y protocolo; no imponer una marca/capa o concentración universal ni poner productos incompatibles en plástico/circuito.
- Durante cura, asegurar control de cánulas por personal suficiente y competente; fijación del sistema conforme al modelo/técnica. No retirar puntos o sujetadores sin plan de sustitución y supervisión.
- **Manipulación mínima** del circuito; desinfectar las llaves y puertos antes de acceder.

### 4.4. Anticoagulación

- HNF u otra estrategia según trombosis/sangrado, indicación y protocolo. No se incluyen bolos, velocidades ni ACT universal: pruebas y objetivos dependen de anticoagulante, ensayo y fase; ACT, anti-Xa y TTPa no son intercambiables.
- Alternativas ante TIH u otras indicaciones requieren decisión experta, función orgánica y pauta concreta. No ajustar por un valor aislado ni asumir que toda trombopenia es TIH; balancear hemorragia/trombosis y calidad de muestra.
- **Vigilar plaquetas, fibrinógeno, AT III y signos de sangrado**; ver el documento *Anticoagulantes* de `docs/farmacos/`.

### 4.5. Atención al paciente durante la terapia

- **Posición** en decúbito supino con el cabecero ligeramente incorporado; **cabecero 15-30°** para la movilización.
- **Higiene bucal y ocular** según protocolo.
- **Observar el contenido gástrico** (sangre).
- Sitio de oximetría/muestra según configuración: en VA periférica femoral, radial derecha ayuda a detectar hipoxemia superior; buena muestra femoral/postmembrana no garantiza oxigenación cerebral/coronaria.
- Neuro según apartado 3.1, sin pausa automática de sedación ni objetivo BIS universal.
- **Miembro canulado elevado**.
- **Aplicar los paquetes Zero** (Bacteriemia, Neumonía, ITU), nutrición enteral y prevención de UPP.

### 4.6. Movilización, aseo y cambios posturales

- **Personal necesario:** 2 celadores, 1 TCAE, 2 enfermeros y 1 médico (adaptar a la unidad).
- **Valorar grúa** con arnés rígido; **giro en bloque**, preferentemente hacia el lado de las cánulas.
- **Evitar el decúbito lateral prolongado.**
- **Un enfermero pendiente exclusivamente de las cánulas**; otro y el médico pendientes de la consola.
- **Preparados** para decanulación accidental o inestabilidad.
- **Examinar la piel al menos una vez al día**; vigilar pérdidas perisonda e incontinencia.
- **Alinear el cuerpo**, evitar el pie de equino y la hiperextensión articular; **movilizaciones suaves**.

### 4.7. Prevención de úlceras por presión

- Seguir el **protocolo de UPP de la unidad**; zonas de especial atención: **sacro, nariz, boca, meato urinario y muslos**.
- **Boca:** higiene según Neumonía Zero, extremando el cuidado por riesgo de sangrado; vaselina en labios.
- **Nariz:** cambiar diariamente el apósito de fijación de la sonda nasogástrica.
- **Meato:** según ITU-Zero, con cuidado del apósito de fijación.
- **Protección de zonas de riesgo** con AGHO; evitar almohadas sistemáticas bajo los gemelos.
- **Ningún cable ni dispositivo debajo del paciente**; vigilar el inflado y la presión del colchón.
- **Nutrición enteral precoz**; parenteral si no se alcanzan los requerimientos.

### 4.8. Registro y reparto de tareas

- **Reparto de tareas** entre los profesionales implicados.
- Gráfico resumen de tareas a lo largo de las 24 h (anexo del protocolo).
- **Registrar** parámetros, incidencias, curas, anticoagulación y cambios de circuito.

## 5. Emergencias y parada en ECMO

### 5.1. Algoritmo ante emergencia catastrófica

Activar equipo ECMO/emergencia y usar tarjeta **del evento y modelo** por personal formado. En paralelo valorar circulación/ventilación y proporcionar rescate según algoritmo aplicable; no completar una lista técnica antes de pedir ayuda. Orden de aislamiento, parada/reinicio, clamps y gas depende de localización, aire/sangrado y VV/VA. Accesorios manuales, recambio y recursos de sangre según plan, no una maniobra universal de consola.

### 5.2. Qué NO hacer

- ✕ **NO manipular las líneas del circuito**, sobre todo la línea venosa paciente-bomba.
- ✕ **NO ocluir la salida de gases** de la membrana.
- No cambiar gas, bomba, clamps o conexiones por inferencia de esta guía; ejecutar algoritmo específico. No reiniciar circulación ni anular una protección sin resolver/aislar el problema y comprobar seguridad con el equipo.

### 5.3. Parada cardiaca según el tipo de soporte

- VV no aporta soporte circulatorio directo: ante ausencia de circulación efectiva, algoritmo de parada sin demoras y coordinación ECMO; conversión de configuración es decisión especializada, no automática.
- En VA, ausencia de pulso puede coexistir con perfusión por flujo continuo: valorar presión/flujo y signos de circulación con el equipo. Si no hay circulación efectiva, respuesta inmediata y algoritmo; no clasificar toda VA como menos urgente ni subir flujo indiscriminadamente.
- Desfibrilación cuando esté indicada por ritmo, soporte y protocolo. Mantener precauciones específicas y tratar causa, sin retirar el soporte por comprobar una consola.

### 5.4. Flujo nulo y alarma de burbujas (CardioHelp®)

Mensajes, interbloqueos, sensores y respuesta a aire dependen de versión/configuración. Esta revisión **no ha cotejado el manual operativo de la consola** y retira una secuencia genérica de RESET/CADENAS/GLOBAL OVERRIDE que podría desactivar protecciones. Ante alarma, valorar paciente, activar equipo y tarjeta específica; no anular detección/reflujo ni reiniciar por el nombre de un botón. El ajuste correcto de sensor y comprobaciones requiere formación/manual disponible.

## 6. Complicaciones y cómo actuar

### 6.1. Mecánicas

- **Rotura, aire o decanulación:** emergencia, control de sangrado/aislamiento y soporte por tarjeta del sistema y personal entrenado. No reintroducir cánula, aspirar aire con jeringa ni imponer Trendelenburg desde esta síntesis.
- **Bomba/drenaje:** revisar causa con equipo; rpm de reinicio y accesorios no universales. Fluidos solo si indicados con evaluación de respuesta/congestión.
- **Membrana:** gases pre/post identificados, flujo, fracción de O₂, presiones/ΔP, hemólisis y paciente. No usar cociente aislado de 150 o coágulo de 5 mm como orden automática de recambio. Sangre/plasma en lado gas exige respuesta urgente específica; no lavado/purgado genérico.
- **Trombos/presiones:** valorar tendencia, sensores, flujo/viscosidad, anticoagulación y repercusión; ajustes/recambio por equipo y fabricante, no por inspección aislada.

### 6.2. Médicas

- **Sangrado:** valorar localización, gravedad, perfusión, pruebas y anticoagulante; hemostasia, transfusión y cambios de tratamiento según equipo/protocolo. No umbrales transfusionales o flujo mínimo universales ni suspensión indiscriminada de anticoagulación.
- **Trombopenia:** consumo por trombos en la membrana; descartar fármacos, dilución e hipoxia; sospecha de **TIH** con la escala de las 4T; alternativa con inhibidores directos de la trombina.
- **Infección:** ~20 % de los pacientes; curas locales, cultivos, marcadores y antibiótico según etiología.
- **Síndrome del Arlequín (VA):** hipoxemia del territorio superior por circulación pulmonar significativa; monitorizar con pulsioximetría y valorar actuaciones sobre ventilación, flujo, canulación o descarga del VI.
- **Aturdimiento/fracaso cardiaco:** disfunción ventricular transitoria; inotrópicos, balón de contrapulsación, descarga del VI o asistencia ventricular.

## 7. Destete y traslado (resumen)

- **Destete:** valorar la recuperación cardiaca y respiratoria, reducir progresivamente el soporte de gas y el flujo, con pruebas de tolerancia y gasometrías seriadas; el equipo decide la separación.
- **Traslado:** solo si es imprescindible; con consola, baterías cargadas, bala de oxígeno, material de emergencia, personal entrenado y monitorización continua. Ver el protocolo específico de la unidad.

## 8. Prevención

- **Comprobar el circuito y el sensor de flujo** al inicio de cada turno.
- **Manipulación mínima** y **asepsia** en cada acceso.
- **Anticoagulación ajustada** y control de plaquetas/AT III.
- **Cuidado de cánulas y curas estériles**.
- **Prevención de UPP**, nutrición precoz y movilización segura.
- **Formación y simulación** del equipo en emergencias.
- **Registro y auditoría** de incidencias.

## 9. Criterios de aviso al médico / al equipo ECMO

- Flujo bajo, presiones fuera de rango o ΔP en ascenso.
- Ruido anómalo de la bomba, hemólisis o flujo inverso.
- Sangrado en el punto de canulación, digestivo, urinario o neurológico.
- Trombopenia, fibrinógeno bajo o sospecha de TIH.
- Fiebre o sospecha de infección del circuito.
- Arritmias, hipotensión o signos de Arlequín.
- Dificultad para anticoagular o necesidad de dosis crecientes de heparina.
- Duda sobre la fijación de las cánulas o movilización del paciente.

## 10. Puntos clave y errores frecuentes

**Puntos clave**

- **Ante cualquier duda sobre el circuito, avisar**: el tiempo es crítico.
- Algoritmo de aislamiento/parada/reinicio y coordinación gas-sangre específico del modelo/evento; esta guía no lo sustituye.
- No ocluir salida de gas ni anular protecciones por una instrucción genérica.
- **Un enfermero dedicado a las cánulas** durante la movilización.
- **El registro horario** de parámetros permite detectar tendencias.

**Errores frecuentes**

- Manipular la línea venosa paciente-bomba.
- Ejecutar secuencia de clamps/parada/reinicio sin identificar evento/configuración ni aplicar manual/tarjeta del sistema.
- Movilizar sin personal suficiente o sin control de las cánulas.
- Descuidar la perfusión distal en VA.
- No vigilar la hemólisis ni las plaquetas.
- No registrar las incidencias ni los cambios de circuito.

---

> ℹ️ Guía de apoyo: no sustituye el juicio clínico ni los protocolos de cada centro.
