# ECMO: anticoagulación del circuito y complicaciones hemorrágicas y trombóticas

*Heparina, ACT, TTPa y alternativas en el circuito ECMO.*

> 📖 **Fuentes:** ELSO. General Guidelines for All ECLS Cases. 2021 (https://www.elso.org). · Lynn-McHale Wiegand DJ, ed. AACN Procedure Manual for Critical Care. 7th ed. Elsevier. · Marino PL. The ICU Book. 4th ed. Wolters Kluwer.

## 1. Definición y objetivo

La **oxigenación por membrana extracorpórea (ECMO)** es una técnica de soporte vital que sustituye total o parcialmente la función de intercambio gaseoso (y, en la modalidad venoarterial, también el soporte circulatorio) mediante un circuito extracorpóreo con bomba de sangre y oxigenador de membrana. El contacto continuo de la sangre con superficies no biológicas activa la coagulación, por lo que **todo circuito ECMO exige una estrategia de anticoagulación** y una vigilancia estrecha del equilibrio entre trombosis y hemorragia.

### 1.1 Ámbito

- **Unidad de Cuidados Intensivos (UCI) / paciente crítico** adulto.
- Paciente con **insuficiencia respiratoria o cardíaca refractaria** al tratamiento convencional, en soporte ECMO venovenoso (VV) o venoarterial (VA).
- Aplica a **enfermería de UCI** y al equipo multidisciplinar (intensivistas, perfusionistas, cirugía cardíaca, farmacia, hematología).

### 1.2 Objetivo

- **Evitar trombos dentro del circuito**, la **disfunción del sistema** y las **complicaciones embolígenas**.
- Minimizar el **riesgo hemorrágico** asociado a la anticoagulación, especialmente en un paciente con canulación reciente, técnicas invasivas o cirugía reciente.
- Anticoagular de forma **predecible, monitorizable y reversible**.

> ⚠️ **Aviso:** Existe un **importante riesgo hemorrágico**: canulación reciente, técnicas invasivas y cirugía reciente son factores que obligan a individualizar cada ajuste.

## 2. Etiología y fisiopatología

### 2.1 Activación de la coagulación por el circuito

- El **contacto de la sangre con superficies no biológicas** provoca un **estado de hipercoagulabilidad**: activación de la vía intrínseca, adhesión y activación plaquetaria, y formación de fibrina sobre la membrana y las cánulas.
- El flujo no pulsátil, las zonas de estasis (conectores, reservorio, oxigenador) y el cizallamiento contribuyen a la trombosis del circuito.
- La **respuesta inflamatoria sistémica** y la activación endotelial acompañan a la activación de la coagulación y favorecen el consumo de factores y plaquetas.

### 2.2 Estado prohemorrágico simultáneo

- Hemodilución por el cebado y las reposiciones, consumo de factores y plaquetas, disfunción hepática y coagulopatía del paciente crítico generan un **estado hemorrágico coexistente**.
- La **deficiencia adquirida de antitrombina (AT III)** por hemodilución, fallo hepático o consumo explica la pérdida de sensibilidad a la heparina.
- El resultado es un paciente con riesgo simultáneo de **trombosis del circuito** y de **hemorragia grave** (punto de canulación, cerebral, digestiva).

## 3. Criterios diagnósticos e indicaciones

### 3.1 Indicación de anticoagulación

- **Fundamento y elección:** el contacto de la sangre con superficies no biológicas obliga a anticoagular el circuito; la elección recae en la **HNF** siempre que no exista contraindicación.
- **Indicación general:** todo paciente en ECMO, salvo contraindicación, para prevenir la trombosis del circuito.
- **Anticoagulante de elección: heparina no fraccionada (HNF)**, siempre que no exista contraindicación.
- **Retraso del inicio permitido:** el sistema y las cánulas están **recubiertos de heparina**, por lo que **no es necesaria su heparinización**; esto permite **retrasar el inicio de la anticoagulación** en pacientes con alteraciones de la coagulación o hemorragia activa.

### 3.2 Escalas y puntos de corte

| Parámetro | Objetivo / punto de corte | Comentario |
|---|---|---|
| **ACT** (Hemochron®) | **160-180 segundos** | Valor recomendado habitual; ajustable según situación clínica y flujo de la bomba |
| **TTPa ratio** | Según situación clínica y flujo (**ANEXO 4**) | Más específico para la actividad de la HNF |
| **TTPa ratio con argatroban** | **1,5-3** | Controles cada 4 horas |
| **TTPa ratio con bivalirudina** | **1,5-2,5** | Ajuste del ritmo de infusión |
| **ACT en sangrado (rango bajo)** | **160-180 segundos** | Asociado a TTPa ratio ≤ 1,5 |
| **Actividad de AT III** | **> 70 %** | Con reemplazo de AT III (Ambinex®) |
| **Umbral de resistencia a la heparina** | **> 25 UI/kg/h** | Valorar reemplazo empírico de AT III |

### 3.3 Contraindicaciones de la HNF y alternativas

- **Alergia a la heparina.**
- **Trombocitopenia inducida por heparina (TIH).**

**Alternativas:** inhibidores directos de la trombina (**bivalirudina** y **argatroban**).

| Alternativa | Ventajas | Desventajas |
|---|---|---|
| Inhibidores directos de la trombina | Efecto **más predecible** que la HNF · **menor necesidad de transfusiones** | **Coste** · **poca experiencia de uso** · **ausencia de antídoto** |

> ⚠️ **Aviso:** En nuestro hospital **solo está disponible el argatroban** como alternativa a la HNF.

## 4. Valoración inicial

### 4.1 Antes de la canulación

- Confirmar la **indicación** de ECMO y el **consentimiento** según procedimiento del centro.
- **Asegurar un catéter venoso con suficientes luces antes de la canulación** (vía central de **4 o 5 luces**).
- Revisar el **riesgo hemorrágico**: cirugía reciente, técnicas invasivas, sangrado activo, alteraciones de coagulación.
- **Solicitar niveles basales de AT III antes de iniciar la terapia** y, después, **al menos una vez a la semana**.
- En pacientes **anticoagulados o con trastornos de la coagulación**: seguir el **algoritmo del ANEXO 4**.

### 4.2 Qué monitorizar

- **Parámetros del circuito:** flujo de la bomba, presiones del circuito y **alarma de ΔP** (caída de presión en el oxigenador), velocidad de flujo y funcionamiento de la membrana.
- **Coagulación:** ACT a pie de cama, TTPa ratio (laboratorio), AntiXa y **tromboelastografía** cuando esté indicada.
- **Hemostasia y consumo:** plaquetas, fibrinógeno, hematocrito/hemoglobina.
- **Hemólisis:** LDH y hemoglobina libre.
- **Puntos de canulación:** sangrado, hematoma, signos de infección.
- **Perfusión distal** (miembro canulado) y **diuresis**.
- **Estado neurológico** y signos de sangrado o isquemia.

### 4.3 Analíticas y datos iniciales

| Determinación | Frecuencia inicial | Utilidad |
|---|---|---|
| ACT | Cada 20 minutos tras el inicio del soporte | Ajuste de la HNF |
| TTPa ratio | Cada 4 horas (laboratorio de urgencias) | Actividad real de la HNF |
| AT III | Basal y semanal (o al aumentar necesidades) | Detectar resistencia a la heparina |
| Plaquetas y fibrinógeno | Según protocolo | Consumo y coagulopatía |
| LDH y hemoglobina libre | Según protocolo | Hemólisis |
| AntiXa / tromboelastografía | Según protocolo | Casos discordantes o sangrado |

> ⚠️ **Aviso:** En nuestro centro la perfusión se administra **por vía venosa al paciente (anticoagulación sistémica)**; no se hepariniza el circuito de forma independiente.

## 5. Actuación PASO A PASO

### 5.1 Inicio y dosis de HNF

1. **Paciente médico no anticoagulado, sin sangrado ni alteraciones de la coagulación:**
   - **Bolo de 100 UI/kg (1 mg/kg) durante la canulación.**
2. **Si la canulación se prolonga:** pueden administrarse **50 UI/kg adicionales (0,5 mg/kg)**, individualizando la decisión.
3. **Después, perfusión a 2 mg/kg/día (200 UI/kg/día).**
4. **Controles cada 20 minutos tras el inicio del soporte.**
5. **Pacientes anticoagulados o con trastornos de la coagulación:** seguir el **algoritmo del ANEXO 4** en lugar del esquema anterior.
6. **Reversión:** la HNF es **reversible con protamina**.

**Características de la HNF que justifican su elección:**

- **Ventajas:** barata, conocida, **vida media corta**, fácil de monitorizar y **reversible con protamina**.
- **Desventajas:** efecto **indirecto** y **difícil de controlar**; requiere **monitorización estrecha**.
- **Complicaciones asociadas:** **TIH** y **resistencia a la heparina**.

*Fuente del esquema institucional: Protocolo de oxigenación por membrana extracorpórea (ECMO). UCI, Hospital Universitario Virgen de la Victoria (Málaga).*

### 5.2 Monitorización con ACT

- Da una **idea global del estado general de la hemostasia**.
- Es el **test más extendido**: **rápido, barato y realizable a pie de cama** (dispositivo **Hemochron®**).
- **Limitación:** puede estar **influido por el recuento de hematíes y plaquetas**; en ese caso, **complementar con otro test**.

**Frecuencia de control del ACT:**

1. **Inicio: cada 20 minutos.**
2. **Si dos controles consecutivos no precisan modificación:** pasar a **cada hora**, luego **cada 2 horas** y finalmente **cada 4 horas**.
3. **Si se precisa alguna modificación:** **volver a controlar cada hora**.

> ⚠️ **Aviso:** Valores recomendados habitualmente **en torno a 160-180 segundos**, **ajustables según la situación clínica y la velocidad de flujo de la bomba de sangre**.

### 5.3 Monitorización con TTPa ratio

- **Mide el tiempo en formar fibrina en ausencia de componentes celulares.**
- Es **mucho más específico para medir la actividad de la HNF**.
- **No es tan rápido ni puede realizarse a pie de cama.**
- **Puede haber disparidad con el ACT**; en ese caso, **tener en cuenta el TTPa ratio**.
- **Valores objetivo:** dependen de la **situación clínica y del flujo de sangre** (**ANEXO 4**).
- **Determinación recomendable cada 4 horas** mediante analítica al **laboratorio de urgencias**.

### 5.4 Resistencia a la heparina y antitrombina III

- Durante la terapia **aumentan las necesidades de heparina** (disminución de la sensibilidad a la HNF).
- **Causa fundamental:** **deficiencia adquirida de antitrombina (AT III)** por **hemodilución, fallo hepático o consumo**.
- **Solicitar niveles basales de AT III antes de iniciar la terapia y al menos una vez a la semana.**
- **Si aumentan las necesidades de heparina**, solicitar **niveles de AT III en ese momento**.

**Actuación ante resistencia:**

1. Usar **AT III (Ambinex®)** para mantener niveles **> 70 % de actividad**.
2. **Dosis calculada: (100 − actividad del paciente) × peso.**
3. **Si no se puede determinar la actividad:** dosis de **50 UI/kg**.
4. Mientras se logra la heparinización adecuada, **mantener flujos de sangre de la ECMO altos**.
5. Tras la administración, **monitorizar**; normalmente **se puede bajar la heparina en torno a un 25 %**.

> ⚠️ **Aviso:** Si no se consigue anticoagular con **dosis elevadas de heparina (> 25 UI/kg/h)**, realizar **reemplazo empírico de AT III**.

> ⚠️ **Aviso:** La **vida media de la AT III es de 48 horas**: volver a medir la actividad **pasado ese tiempo**.

### 5.5 Alternativa: argatroban

- Es el **anticoagulante más usado en circuitos ECMO tras la HNF**, según el registro **ELSO**.
- **Inicio en el paciente crítico: 0,5 mcg/kg/min.**
- **Titulación según TTPa ratio:** objetivo **1,5-3**; **controles cada 4 horas**.
- **Ajuste si TTPa ratio < 1,5:** **aumentar la perfusión en 0,1 mcg/kg/min**.
- **Ajuste si TTPa ratio > 3:** **suspender la perfusión** y **continuar controles cada 4 horas**.
- **Reinicio:** al alcanzar el rango objetivo (**1,5-3**), reiniciar **a la mitad del ritmo previo a la suspensión**.

> ⚠️ **Aviso:** La velocidad de infusión de argatroban **nunca debe exceder 10 mcg/kg/min**.

**Velocidad de inicio (0,5 mcg/kg/min):**

| Peso (kg) | Velocidad (ml/h) |
|---|---|
| 50 | 1,5 |
| 60 | 1,8 |
| 70 | 2,1 |
| 80 | 2,4 |
| 90 | 2,7 |
| 100 | 3,0 |
| 110 | 3,3 |
| 120 | 3,6 |
| 130 | 3,9 |
| 140 | 4,2 |

**Aumento si TTPa ratio < 1,5 (0,1 mcg/kg/min):**

| Peso (kg) | Aumento (ml/h) |
|---|---|
| 50 | 0,30 |
| 70 | 0,42 |
| 100 | 0,60 |
| 120 | 0,72 |
| 140 | 0,84 |

- **Preparación:** preparado por farmacia para durar **hasta 14 días**; **dilución de 1 mg/ml**.

### 5.6 Alternativa: bivalirudina

- **Bolo inicial de 0,05-0,5 mg/kg.**
- **Infusión de 0,03-0,1 mg/kg/h.**
- **Ajustar el ritmo según TTPa ratio (1,5-2,5).**

### 5.7 Manejo del sangrado (paso a paso)

1. **Revisar los rangos de anticoagulación** (TTPa, AntiXa, ACT) y **valorar tromboelastografía**.
2. **Medidas hemostáticas:** exploración local y **compresión**; **agentes hemostáticos locales**; **exploración quirúrgica** si precisa.
3. **Disminuir la perfusión de heparina** para buscar el **rango bajo**: **TTPa ratio ≤ 1,5** y **ACT 160-180 segundos**.
4. **Suspender la perfusión de heparina** si no se controla la hemorragia.
5. **Considerar antifibrinolíticos** como el **ácido tranexámico**, o **protamina**, teniendo en cuenta el **riesgo de trombosis**.
6. **Salida de la asistencia con ECMO** si el paciente lo tolera y **no queda otra opción** por **hemorragia severa**.

> ⚠️ **Aviso:** Si se suspende la heparina, **mantener flujo de bomba > 2 lpm** para disminuir el riesgo de trombosis del circuito.

## 6. Cuidados de enfermería y vigilancia

### 6.1 Anticoagulación

- **Comprobar la anticoagulación según protocolo y registrar los resultados** (ACT, TTPa ratio, AntiXa, tromboelastografía).
- Respetar **estrictamente las frecuencias de control**: cada 20 minutos al inicio; cada hora, 2 horas o 4 horas según estabilidad; **volver a cada hora tras cualquier modificación**.
- Verificar la **perfusión de HNF** por vía venosa: velocidad, vía, bombas y alarmas; comprobar el **catéter venoso central de 4 o 5 luces**.
- Registrar **dosis acumulada**, cambios de velocidad y motivo del ajuste; confirmar la **doble comprobación** de dosis y dilución.
- En **argatroban**: comprobar dilución **1 mg/ml**, caducidad (hasta 14 días) y **no superar 10 mcg/kg/min**.

### 6.2 Circuito

- Vigilar **presiones y flujo del circuito**, y la **alarma de ΔP**.
- Comprobar el aspecto del circuito y del oxigenador (coágulos, cambios de color, zonas de estasis).
- Vigilar la **velocidad de flujo de la bomba**: si se suspende la heparina, **mantener > 2 lpm**.
- Mantener **flujos altos** mientras se corrige la heparinización insuficiente.

### 6.3 Paciente

- Vigilar los **puntos de canulación**: sangrado, hematoma, signos de infección.
- Vigilar la **perfusión distal** del miembro canulado (pulsos, temperatura, color, relleno capilar) y **la diuresis**.
- Valoración **neurológica** seriada: sospechar sangrado intracraneal o ictus.
- Vigilar **signos de hemorragia** en todas las localizaciones: heridas, drenajes, tubo digestivo, vía aérea, sondas y dispositivos.
- Vigilar **hemólisis** (LDH, hemoglobina libre) y **consumo** (plaquetas, fibrinógeno).
- **Registrar** en la gráfica: constantes, flujos, presiones, resultados de coagulación, transfusiones, balance y eventos.

## 7. Complicaciones y cómo actuar ante cada una

### 7.1 Complicaciones hemorrágicas

- La **hemorragia es la complicación más frecuente**: **punto de canulación, cerebral y digestiva**.
- **Actuación:** ajustar la anticoagulación, **transfundir según necesidad** (hematíes, plaquetas, plasma, fibrinógeno según guía) y **valorar cirugía**.
- Aplicar la secuencia de manejo del sangrado: revisar rangos → medidas hemostáticas locales → reducir heparina a rango bajo → suspender heparina → antifibrinolíticos/protamina → retirada de ECMO si es la última opción.

| Localización | Claves de vigilancia | Actuación inmediata |
|---|---|---|
| Punto de canulación | Sangrado continuo, hematoma expansivo | Compresión, apósito hemostático, revisión quirúrgica |
| Cerebral | Deterioro neurológico, cefalea, midriasis | Aviso urgente, TC, revertir anticoagulación |
| Digestiva | Sangre en aspirado/SNG, melenas, caída de Hb | Suspender/reducir heparina, IBP, transfusión, endoscopia |
| Vía aérea | Sangre en secreciones, hipoxemia | Aspiración cuidadosa, aviso médico |
| Retroperitoneal / heridas | Dolor, hipotensión, caída de Hb | Ecografía/TC, transfusión, valorar cirugía |

### 7.2 Complicaciones trombóticas

- **Trombosis del circuito, embolia e ictus.**
- **Vigilar presiones y flujo del circuito** (alarma de ΔP) y el aspecto del oxigenador.
- **Actuación:** optimizar la anticoagulación, mantener flujos altos, valorar **cambio de circuito/oxigenador** y descartar trombosis en cánulas y vasos.

### 7.3 Complicaciones sistémicas

- **Hemólisis** (vigilar **LDH y hemoglobina libre**).
- **Trombocitopenia** (incluida la **TIH**), **insuficiencia renal** y **SDRA asociado al circuito**.
- **Resistencia a la heparina** por deficiencia adquirida de AT III (hemodilución, fallo hepático o consumo).
- **Actuación:** suspender la HNF y cambiar a un **inhibidor directo de la trombina** (argatroban o bivalirudina) si se sospecha **TIH**; corregir la AT III si hay resistencia; tratar la hemólisis y sus causas; valorar soporte renal.

## 8. Prevención

- **Anticoagulación protocolizada** con HNF como primera elección, ajustada a objetivos de ACT (**160-180 s**) y TTPa ratio según situación clínica y flujo (**ANEXO 4**).
- **Control estrecho del riesgo hemorrágico**: revisar cirugía reciente, técnicas invasivas y canulación reciente antes de cada ajuste; **retrasar el inicio** de la anticoagulación en alteraciones de la coagulación o hemorragia activa (las cánulas están recubiertas de heparina).
- **Reservar un catéter venoso central de 4 o 5 luces** antes de la canulación para asegurar la vía de perfusión.
- **Vigilancia programada de la coagulación**: ACT cada 20 minutos al inicio; TTPa ratio cada 4 horas; **AT III basal y semanal**; plaquetas, fibrinógeno, LDH y hemoglobina libre según protocolo.
- **Prevención de la resistencia a la heparina**: detectar el aumento de necesidades, solicitar AT III y mantener actividad **> 70 %** con Ambinex®.
- **Prevención de la TIH**: vigilancia del recuento plaquetario y cambio precoz a alternativa si se sospecha.
- **Mantener flujos de sangre altos** cuando la heparinización no es adecuada; **> 2 lpm** si se suspende la heparina.
- **Minimizar las técnicas invasivas** innecesarias y extremar la asepsia de las cánulas.
- **Cuidado de la piel y los accesos**, con revisión seriada de puntos de canulación y perfusión distal.

## 9. Criterios de aviso al médico / derivación / escalado

- **Sangrado activo** en cualquier localización, hematoma expansivo o sangrado que no cede con compresión.
- **Sospecha de hemorragia cerebral**: deterioro del nivel de conciencia, focalidad neurológica, cefalea intensa, midriasis.
- **Inestabilidad hemodinámica** o necesidad de transfusión por caída de hemoglobina.
- **TTPa ratio > 3** o **ACT fuera del rango objetivo** con riesgo hemorrágico, y **TTPa ratio < 1,5** pese a aumentar la perfusión.
- **Dosis de heparina > 25 UI/kg/h** sin alcanzar el objetivo (sospecha de resistencia / déficit de AT III).
- **Sospecha de TIH** o de alergia a la heparina (necesidad de cambio a argatroban/bivalirudina).
- **Alarma de ΔP**, aumento de presiones del circuito, flujo insuficiente o sospecha de **trombosis del circuito**.
- **Hemólisis**: aumento de LDH o de hemoglobina libre, hemoglobinuria.
- **Complicaciones de la canulación**: isquemia del miembro, pérdida de perfusión distal, infección del punto de entrada.
- **Necesidad de salida de ECMO** por hemorragia severa no controlada.

## 10. Puntos clave y errores frecuentes

### 10.1 Puntos clave

- **HNF es el anticoagulante de elección**; barata, conocida, de **vida media corta**, fácil de monitorizar y **reversible con protamina**.
- **Bolo de 100 UI/kg (1 mg/kg)** durante la canulación; **50 UI/kg** adicionales si se prolonga; después **2 mg/kg/día (200 UI/kg/día)**.
- **Objetivo de ACT: 160-180 segundos** (ajustable a situación clínica y flujo); **TTPa ratio** según **ANEXO 4**.
- **ACT al inicio cada 20 minutos**; espaciar a 1 h, 2 h y 4 h solo si dos controles consecutivos no precisan modificación; **volver a cada hora tras cualquier cambio**.
- **TTPa ratio cada 4 horas** y es **más específico** para la HNF; ante **disparidad con el ACT**, primar el TTPa ratio.
- **Ante sangrado:** revisar rangos y tromboelastografía → medidas hemostáticas → reducir heparina (TTPa ≤ 1,5; ACT 160-180) → suspender → antifibrinolíticos/protamina → salida de ECMO.
- **Si se suspende la heparina, mantener flujo de bomba > 2 lpm.**
- **Resistencia a la heparina = déficit de AT III**; mantener actividad **> 70 %**; dosis **= (100 − actividad) × peso**; si no se puede determinar, **50 UI/kg**; vida media **48 h**.
- **Argatroban:** inicio **0,5 mcg/kg/min**, objetivo **TTPa ratio 1,5-3**, **nunca > 10 mcg/kg/min**, controles cada 4 h; reinicio a la mitad del ritmo previo.
- **Bivalirudina:** bolo **0,05-0,5 mg/kg**, infusión **0,03-0,1 mg/kg/h**, objetivo **TTPa ratio 1,5-2,5**.

### 10.2 Errores frecuentes

- **Espaciar los controles de ACT sin cumplir el criterio** de dos determinaciones consecutivas sin modificación.
- **No volver a controlar cada hora** tras un ajuste de dosis.
- **Confiar solo en el ACT** ignorando su interferencia por hematíes y plaquetas y la posible **disparidad con el TTPa ratio**.
- **No solicitar AT III** ante un aumento progresivo de las necesidades de heparina, atribuyéndolo erróneamente a una heparina insuficiente.
- **Suspender la heparina y bajar el flujo de bomba** por debajo de 2 lpm, aumentando el riesgo de trombosis del circuito.
- **No individualizar** el bolo y la perfusión en pacientes anticoagulados, con trastornos de coagulación, sangrado activo o cirugía reciente (usar **ANEXO 4**).
- **Olvidar el riesgo trombótico** al administrar ácido tranexámico o protamina durante el sangrado.
- **No asegurar el catéter venoso de 4 o 5 luces** antes de la canulación.
- **Infravalorar la hemólisis** (LDH, hemoglobina libre) y la **trombocitopenia** como señal de complicación del circuito.
- **No registrar** los ajustes, los resultados de coagulación y las transfusiones, dificultando la continuidad del cuidado.

> ⚠️ **Aviso:** Toda decisión de ajuste de anticoagulación debe individualizarse según la **situación clínica**, el **flujo de la bomba** y el **riesgo hemorrágico/trombótico** del paciente, siguiendo el **algoritmo del ANEXO 4** cuando existan anticoagulación previa o trastornos de la coagulación.

## Fuentes

> 📖 **Fuentes:** ELSO. General Guidelines for All ECLS Cases. 2021 (https://www.elso.org). · Lynn-McHale Wiegand DJ, ed. AACN Procedure Manual for Critical Care. 7th ed. Elsevier. · Marino PL. The ICU Book. 4th ed. Wolters Kluwer.
