# ECMO: circuito, montaje y cebado, parámetros, alarmas y complicaciones

> 📖 **Fuentes:** ELSO. General Guidelines for All ECLS Cases (https://www.elso.org/elso-guidelines). · ELSO Red Book of Extracorporeal Life Support, 5th ed. · Lynn-McHale Wiegand DJ, ed. AACN Procedure Manual for Critical Care. 7th ed. Elsevier. · Marino PL. The ICU Book. 4th ed. Wolters Kluwer. · Getinge/Maquet. Instrucciones de uso del sistema CardioHelp y del oxigenador de membrana (https://www.getinge.com). · Sociedad Española de Enfermería Intensiva y Crítica (SEEIUC) (https://www.seeiuc.org).

## 1. Qué es el circuito de ECMO

El **circuito de ECMO** es un sistema extracorpóreo cerrado que extrae sangre venosa del paciente, la oxigena y elimina CO₂ en un **oxigenador de membrana**, y la devuelve al paciente por vía venosa (VV) o arterial (VA). Sustituye de forma **parcial o completa** la función pulmonar y/o cardíaca durante días o semanas.

En nuestro centro el sistema de referencia es la **consola CardioHelp® (Getinge/Maquet)** con oxigenador de membrana de fibra hueca y bomba centrífuga. El circuito lo **monta y ceba el equipo de ECMO/perfusionista**; enfermería colabora en la preparación, verifica el material y asume la vigilancia continua.

## 2. Componentes del circuito

| Componente | Función | Puntos de vigilancia de enfermería |
|---|---|---|
| **Bomba (centrífuga o de rodillo)** | Genera el flujo sanguíneo (RPM) | Flujo estable, ausencia de vibración o ruido anómalo, RPM en rango |
| **Oxigenador de membrana** | Intercambio de O₂ y CO₂; a menudo con intercambiador de calor | Color, fugas, condensación, ausencia de trombos; transferencia de O₂/CO₂ |
| **Cánulas de drenaje y retorno** | Acceso vascular; roja = arterial/retorno, azul = venosa/drenaje | Fijación, marcas de referencia, ausencia de tracciones, sangrado |
| **Líneas y conexiones** | Transporte de sangre | Sin acodamientos, conexiones firmes, sin fugas ni burbujas |
| **Cámaras y sensores de presión** | Medir P_ven, P_art y ΔP | Nivel adecuado, sin aire, cúpulas secas y bien conectadas |
| **Mezclador de gases y bala/flujo de O₂** | Ajustar FiO₂ y flujo de gas | FiO₂ y flujo prescritos; bala de O₂ disponible |
| **Consola y batería** | Control del sistema y alarmas | Visible, audible, conectada a red, batería cargada |
| **Purga / antisepsia** | Mantener el circuito libre de aire | Ausencia de burbujas; purga según protocolo |

> ⚠️ **Aviso:** En ECMO el circuito **no se manipula sin indicación**. Cada conexión abierta es una puerta de entrada de aire y de infección.

## 3. Montaje y cebado paso a paso

El montaje y cebado los realiza el **equipo de ECMO (perfusionista)** con técnica estéril. Enfermería prepara el material, comprueba la disponibilidad y participa en la verificación.

### 3.1 Preparación

1. **Revisar la prescripción**: configuración (VV o VA), cánulas previstas y parámetros iniciales.
2. **Comprobar el material**: circuito y oxigenador dentro de caducidad, tallas de cánulas, clamps, manivela manual y bala de O₂.
3. **Preparar la mesa estéril** y el campo; disponer el suero de cebado y la heparina según protocolo.
4. **Revisar la consola**: autotest completado, sin alarmas, batería cargada y conexión a red.

### 3.2 Cebado

1. **Cebar el circuito con suero fisiológico** (y heparina según protocolo del centro) siguiendo el manual del sistema.
2. **Purga con CO₂** (si el protocolo lo contempla) para facilitar la eliminación del aire de la membrana.
3. **Llenar y purgar** líneas, oxigenador y cámaras: **no debe quedar aire ni burbujas** en ningún punto.
4. **Comprobar la estanqueidad**: ausencia de fugas en conexiones, oxigenador y cánulas.
5. **Verificar el flujo y las presiones** con el circuito cebado antes de conectar (prueba de circulación).
6. **Mantener el circuito recirculando** o preparado hasta el momento de la canulación.

### 3.3 Conexión al paciente

1. **Canulación** por el equipo (femoral, yugular, axilar o central según configuración).
2. **Conectar las cánulas** al circuito con técnica estéril, evitando la entrada de aire.
3. **Iniciar el flujo de forma progresiva** hasta el objetivo prescrito, vigilando presiones y respuesta hemodinámica.
4. **Comprobar la gasometría** y ajustar FiO₂ y flujo de gas.
5. **Fijar las cánulas** y registrar las **marcas de referencia**.
6. **Registrar** parámetros iniciales, hora de inicio y material utilizado.

## 4. Verificación post-cebado (checklist antes de conectar)

- [ ] Circuito **sin burbujas** y sin fugas.
- [ ] **Conexiones firmes** y clamps disponibles.
- [ ] **Oxigenador y bomba** montados en el sentido correcto del flujo.
- [ ] **Consola** sin alarmas, con red y batería cargada.
- [ ] **Mezclador de gases** con FiO₂ y flujo programados.
- [ ] **Cánulas** preparadas, rotuladas y comprobadas.
- [ ] **Material de emergencia** a pie de cama: 4 clamps, manivela manual y bala de O₂.
- [ ] **Registro** de cebado: hora, lote, oxigenador y responsable.

## 5. Parámetros de la consola y valores orientativos

| Parámetro | Valor orientativo | Significado de la desviación |
|---|---|---|
| **RPM** | < 3.500 habitualmente | Flujo insuficiente o excesivo para la situación |
| **Flujo (L/min)** | 3-5 L/min (VA), 3-4 L/min (VV) | Base del soporte; se ajusta según gasometría y hemodinámica |
| **P_ven (drenaje)** | > -100 mmHg | Más negativa: succión, hipovolemia, cánula mal posicionada, neumotórax |
| **P_art (retorno)** | < 250-300 mmHg | Alta: obstrucción, coágulo, acodamiento, cánula en pared |
| **ΔP (P_art - P_ven)** | < 50 mmHg | Aumento progresivo: coagulación del oxigenador o del circuito |
| **FiO₂ del oxigenador** | Según gasometría | Ajuste para PaO₂ objetivo |
| **Flujo de gas (sweep)** | Según PaCO₂ | Ajuste para el CO₂ objetivo |
| **SatO₂ venosa (SvO₂)** | 65-75 % | Baja: extracción tisular aumentada o flujo insuficiente |

> ⚠️ **Aviso:** Los valores son **orientativos**: cada centro y cada configuración tienen sus objetivos. La tendencia de los parámetros es más importante que un valor aislado.

## 6. Alarmas: causas y actuación

**Regla de oro:** ante cualquier alarma, **primero el paciente, después la consola**.

| Alarma | Causa habitual | Actuación de enfermería |
|---|---|---|
| **Flujo bajo / P_ven muy negativa** | Hipovolemia, cánula en pared, neumotórax, sangrado | Comprobar al paciente y la cánula; avisar al equipo; valorar volumen |
| **P_art elevada** | Coágulo, acodamiento, cánula mal posicionada | Revisar líneas y cánulas; avisar si persiste |
| **ΔP elevada** | Coagulación del oxigenador | Avisar al equipo; valorar cambio de oxigenador |
| **Alarma de aire/burbujas** | Conexión floja, purga incompleta | Parar si procede, clampar, purgar y avisar |
| **Fallo eléctrico / batería** | Pérdida de red o batería descargada | Comprobar conexión; batería y manivela manual de reserva |
| **Fallo del oxigenador (hipoxemia)** | Trombosis o fallo de membrana | Aumentar FiO₂; avisar para valorar cambio |
| **Fuga de sangre** | Rotura o desconexión | Parar, clampar y avisar de inmediato |

## 7. Complicaciones y actuación

### 7.1 Relacionadas con el circuito

- **Coagulación del circuito/oxigenador:** ΔP y TMP en ascenso, flujo inestable, color oscuro. Actuación: revisar anticoagulación, avisar y valorar cambio.
- **Hemólisis:** orina oscura (hemoglobinuria), LDH y bilirrubina en ascenso, plasma rosado. Actuación: avisar, vigilar diuresis y función renal, valorar el circuito.
- **Embolia gaseosa:** sospecha ante alarma de aire o manipulación del circuito. Actuación: parar, clampar, posición y aviso urgente.
- **Fallo de bomba/parada del circuito:** actuar según la secuencia de emergencia (clamps en retorno → bajar RPM → clamps en drenaje → Trendelenburg y soporte hemodinámico → avisar al equipo).

### 7.2 Relacionadas con el paciente

- **Sangrado:** el más frecuente; revisar curas, drenajes, orina y deposiciones; avisar y no añadir anticoagulación.
- **Isquemia distal** (VA femoral): pulsos, temperatura, color y sensibilidad de la extremidad; avisar de inmediato.
- **Efecto Arlequín (VV/VA):** hipoxemia en la mitad superior con cianosis diferencial; tomar gasometría de **radial derecha** y avisar.
- **Sobrecarga del VI (VA):** edema pulmonar, hipertensión arterial; puede requerir descarga del VI.
- **Complicaciones neurológicas:** focalidad, convulsión, descenso del nivel de consciencia; aviso urgente.
- **Infección:** del punto de canulación, del circuito o sistémica; curas con cloruro de clorhexidina al 2 % acuoso **sin alcohol**.

### 7.3 Cuidados de enfermería asociados

- Curas de las cánulas **cada 24-48 h** con clorhexidina acuosa al 2 % (sin alcohol) y apósito según protocolo.
- Vigilancia **horaria** de parámetros de consola, presiones y estado del circuito.
- **Gasometría y analítica** según protocolo (ACT al inicio, TTPa cada 4 h, analítica y hemólisis cada 24 h).
- **Neurológico:** BIS 40-60 (según sedación) y pupilas **dos veces por turno**.
- **Hemodinámico y renal:** diuresis > 0,5 mL/kg/h, PVC ≈ 8 mmHg, balance hídrico.
- **Movilización:** mínimo 6 personas, una dedicada en exclusiva a las cánulas; comprobar fijación antes y después.
- **Material a pie de cama** comprobado **cada turno**: 4 clamps, manivela manual, bala de O₂, linterna.

## 8. Criterios de aviso al equipo de ECMO

- Caída brusca del flujo, P_ven muy negativa o ΔP/P_art en ascenso.
- Sangrado activo, hemólisis o sospecha de coagulación del oxigenador.
- Alarma de aire, fuga de sangre o desconexión.
- Focalidad neurológica, convulsión o descenso del nivel de consciencia.
- Isquemia distal, palidez o ausencia de pulsos en la extremidad canalada.
- Fallo eléctrico, alarma persistente o sospecha de fallo del oxigenador.
- **Ante cualquier duda razonable: avisar.** La ECMO no admite espera.

## 9. Errores frecuentes

1. **Administrar heparina al circuito** en lugar de por vía central del paciente.
2. **Usar alcohol** en las curas de las cánulas (usar clorhexidina acuosa al 2 %).
3. **Pinzar cánulas sin indicación** o movilizar al paciente sin personal dedicado a las cánulas.
4. **Tomar la gasometría en una vía distinta a la radial derecha** sin valorar el efecto Arlequín.
5. **Silenciar alarmas** sin comprobar primero al paciente y el circuito.
6. **No comprobar el material de emergencia** a pie de cama en cada turno.
7. **Olvidar las marcas de referencia** de las cánulas tras cada movilización o cura.

## 10. Puntos clave

- El circuito se **monta y ceba con técnica estéril** y siguiendo el manual del sistema; sin aire y sin fugas.
- La **tendencia** de P_ven, P_art y ΔP detecta la coagulación antes que la alarma.
- **Primero el paciente, después la consola**, en todas las alarmas.
- Conocer y tener accesible la **secuencia de emergencia** y el material a pie de cama.
- La **comunicación con el equipo de ECMO** es parte del cuidado: avisar precozmente nunca es un error.

## 11. Valoración inicial y registro de enfermería

Antes de conectar o de recibir al paciente con ECMO, comprobar y registrar:

- **Configuración prescrita** (VV o VA), cánulas y parámetros iniciales de la consola.
- **Consola:** autotest superado, en red, batería cargada, alarmas audibles y visibles.
- **Circuito:** cebado, sin aire, sin fugas, con oxigenador y bomba en el sentido correcto.
- **Material de emergencia** a pie de cama y plan de actuación conocido por el equipo.
- **Gasometría basal**, coagulación, hemograma y función renal y hepática.
- **Accesos y curas** de las cánulas, con las marcas de referencia registradas.
- **Familia y consentimiento** informados según el plan del equipo.

Registro mínimo **cada hora**: RPM, flujo, P_ven, P_art, ΔP, FiO₂ y flujo de gas, SvO₂, diuresis, constantes, estado del circuito y de las curas. Registrar también cada alarma con su hora, su causa y la actuación realizada.

## 12. Abreviaturas y equivalencias

| Abreviatura | Significado |
|---|---|
| **ECMO / ECLS** | Oxigenación por membrana extracorpórea / soporte vital extracorpóreo |
| **VV / VA** | Veno-venoso / veno-arterial |
| **P_ven / P_art** | Presión venosa (drenaje) / presión arterial (retorno) |
| **ΔP** | Diferencia de presión a través del circuito/oxigenador |
| **RPM** | Revoluciones por minuto de la bomba |
| **FiO₂** | Fracción inspirada de oxígeno en el mezclador de gases |
| **Sweep** | Flujo de gas que barre el oxigenador (control de CO₂) |
| **SvO₂** | Saturación venosa mixta de oxígeno |
| **ACT / TTPa** | Tiempo de coagulación activado / tiempo de tromboplastina parcial activada |
| **BIS** | Índice biespectral (profundidad de sedación) |

---

## 13. Evidencia y referencias

- **ELSO.** General Guidelines for All ECLS Cases. Extracorporeal Life Support Organization, 2021 (actualizaciones sucesivas).
- **Combes A, et al.** Extracorporeal membrane oxygenation for severe acute respiratory distress syndrome (EOLIA). *N Engl J Med* 2018;378:1965-1975.
- **Peek GJ, et al.** Efficacy and economic assessment of conventional ventilatory support versus extracorporeal membrane oxygenation for severe adult respiratory failure (CESAR). *Lancet* 2009;374:1351-1363.
- **Brodie D, Bacchetta M.** Extracorporeal membrane oxygenation for ARDS in adults. *N Engl J Med* 2011;365:1905-1914.
- **Manual del sistema CardioHelp** (Getinge/Maquet): montaje, cebado y alarmas.

> La evidencia respalda el uso de ECMO en centros con experiencia, con circuito y anticoagulación protocolizados, y con vigilancia estrecha de las complicaciones mecánicas.

---

## 14. Correspondencia con la app

| Pantalla / contenido | Relación |
|---|---|
| **ECMO: circuito** | Componentes, montaje, cebado y alarmas |
| **ECMO: anticoagulación** | Heparina, ACT y complicaciones |
| **ECMO: destete** | Weaning y decanulación |
| **Cuidados de ECMO** | Checklist de enfermería |
| **ECMO (general)** | Indicaciones y configuración VV/VA |

> ⚠️ Documento orientativo: adáptalo al protocolo de tu unidad y a la indicación médica.
