---
layout: default
title: "ECMO · Destete y traslado (weaning)"
---
# ECMO · Destete y traslado (weaning)

> Referencia VV adulta: Tonna et al., ELSO 2021, doi:10.1097/MAT.0000000000001432, https://pmc.ncbi.nlm.nih.gov/articles/PMC8315725/, tablas 5–7. Síntesis educativa, no tarjeta de consola/traslado; VA y transporte requieren procedimiento específico. No extrapolar a pediatría.

**Destete, decanulación y traslado intrahospitalario (TIH).** El destete de la ECMO es la fase en la que se retira progresivamente el soporte extracorpóreo porque el órgano nativo ha recuperado la función suficiente para sostener al paciente. Es un proceso escalonado, con prueba de retirada, verificación de la función nativa y decanulación final; el traslado intrahospitalario (TIH) del paciente con ECMO es un procedimiento de alto riesgo que debe planificarse como una extensión del soporte, nunca como un simple transporte.

## 1. Definición y objetivo

### Definiciones

- **Destete (weaning):** reducción programada y progresiva del soporte extracorpóreo (flujo de sangre y/o flujo de la mezcla de gases) mientras se comprueba que la función respiratoria y/o circulatoria nativa es suficiente.
- **Prueba de retirada:** evaluación supervisada con soporte reducido según modalidad. En VV, prueba sin gas de barrido no equivale a parar bomba, desconectar o anular circulación del circuito.
- **Decanulación:** retirada definitiva de las cánulas del sistema ECMO, con el consiguiente cierre o reparación del punto de canulación.
- **ECMO venovenoso (VV):** soporte respiratorio; el destete se basa en la oxigenación y la ventilación nativas.
- **ECMO venoarterial (VA):** soporte circulatorio y respiratorio; el destete se basa en la recuperación de la función ventricular y del gasto cardiaco propio.
- **TIH:** desplazamiento a otro servicio y retorno con continuidad del soporte. Verificar compatibilidad de destino/equipos; resonancia no se asume posible con ECMO y bombas habituales.

### Objetivo

1. Retirar el soporte extracorpóreo en el momento óptimo, sin retrasarlo cuando ya no es necesario ni anticiparlo cuando el órgano nativo todavía no lo tolera.
2. Comprobar de forma objetiva la recuperación respiratoria o cardiaca antes de cada reducción del soporte.
3. Realizar el destete y la decanulación con la máxima seguridad, minimizando el riesgo de trombosis, sangrado, embolia gaseosa e inestabilidad hemodinámica.
4. Mantener la continuidad del soporte, la monitorización y la anticoagulación durante el TIH.
5. Planificar el traslado con personal, material y reservas suficientes, y con el destino y la cama de retorno confirmados.
6. Documentar de forma cronológica el destete, la decanulación, el tiempo fuera de la unidad y cualquier incidencia.

### Ámbito de aplicación

UCI y unidades de críticos con pacientes portadores de ECMO; se aplica tanto al destete respiratorio (VV) como al circulatorio (VA) y al traslado intrahospitalario del paciente con el sistema en funcionamiento.

> ⚠️ **Aviso:** el destete y la decanulación son procedimientos de equipo. Ninguna reducción de soporte ni la retirada de cánulas deben realizarse sin la valoración conjunta del intensivista, el cirujano cardiaco y el perfusionista o enfermero responsable del sistema.

## 2. Etiología y fisiopatología

### Base fisiopatológica del destete

- **Recuperación pulmonar (VV):** la mejoría de la compliance, del intercambio gaseoso y de la radiografía de tórax indica que el pulmón nativo recupera la capacidad de oxigenar y ventilar; el soporte pasa a ser redundante y añade riesgo.
- **Recuperación cardiaca (VA):** la recuperación del miocardio (resolución del aturdimiento miocárdico, del infarto o de la miocarditis) aumenta la eyección del ventrículo izquierdo, abre la válvula aórtica en todos los ciclos y reduce las presiones de llenado y los volúmenes ventriculares.
- **Dependencia:** VA puede reducir precarga y aumentar poscarga izquierda según montaje; cambios de flujo modifican cargas y expresión de disfunción. VV no aporta soporte circulatorio directo; no aplicar una misma fisiología a ambas.
- **Recirculación (VV):** parte del flujo oxigenado retorna a la línea de drenaje sin pasar por la circulación del paciente; obliga a flujos mayores y dificulta el destete.
- **Flujos bajos:** riesgo de estasis/trombosis según sistema; límites, tiempo y anticoagulación por dispositivo/plan, no intensificación automática ni cuatro horas universales.
- **Riesgos propios del traslado:** pérdida de la monitorización continua, desconexión del circuito o del oxigenador, acodamiento de cánulas, aumento de la presión venosa negativa, hipotermia por desconexión del calentador e interrupción de la alimentación eléctrica.

### Situaciones que retrasan el destete

| Situación | Mecanismo |
|---|---|
| Infección o síndrome de respuesta inflamatoria persistente | Aumento del consumo de oxígeno y de las necesidades de flujo |
| Atelectasia, derrame pleural o secreciones retenidas | Deterioro de la compliance y del intercambio gaseoso |
| Sobrecarga hídrica o edema pulmonar | Reducción de la compliance y de la oxigenación |
| Sedación profunda o bloqueo neuromuscular | Depresión del drive y de la función muscular respiratoria |
| Sangrado, hemólisis o trombosis del circuito | Inestabilidad y pérdida de eficacia del oxigenador |
| Disfunción cardiaca residual (VA) | Incapacidad de mantener el gasto y la presión al bajar el flujo |

## 3. Criterios diagnósticos e indicaciones

### Requisitos para iniciar el destete en ECMO VV

Se valora cuando hay mejoría de la radiografía de tórax, de la compliance pulmonar y de la saturación arterial.

Valorar reserva de oxigenación/ventilación, esfuerzo, mecánica, imagen y circulación. ELSO VV 2021, tabla 5, aporta referencias para seleccionados, no cortes universales que autorizan retirada. Distinguir FiO₂ del ventilador y del gas ECMO, sitio de muestra y soporte presente; P/F >200 no es requisito universal ni prueba aislada de recuperación.

### Criterios para retirar el soporte en ECMO VV

Reserva suficiente bajo estrategia protectora, pH/PaCO₂ tolerables, trabajo respiratorio y circulación estables durante prueba planificada; revisar causa y riesgos de retirada. No usar «presión inspiratoria ≤35 mmHg»: presiones ventilatorias se expresan habitualmente en cmH₂O y ese dato histórico no es un objetivo validado. Decanulación por decisión del equipo, no por una fila.

### Indicadores de recuperación en ECMO VA

- Aumento de la onda de pulso arterial de manera sincrónica al QRS.
- Disminución de las presiones de llenado.
- Mejoría del gasto cardiaco propio calculado por ecocardiografía y disminución de los volúmenes ventriculares.
- Apertura estable y en todos los ciclos de la válvula aórtica.
- Mejoría de las regurgitaciones auriculoventriculares.

Cuando hay indicadores de recuperación y estabilidad hemodinámica, se reduce el flujo bajo control ecográfico.

### Escalas y puntuaciones de apoyo

- **SOFA:** cuantifica la disfunción multiorgánica; su descenso acompaña a la recuperación y su ascenso obliga a revisar la causa antes de continuar el destete.
- **Escala vasoactiva-inotrópica (VIS):** integra las dosis de vasopresores e inotrópicos; una puntuación estable o descendente con flujos decrecientes apoya la retirada del soporte, y su ascenso la contraindica.
- **RESP y SAVE:** puntuaciones validadas de supervivencia en ECMO respiratoria y cardiaca; se emplean al inicio del soporte y no sustituyen a la valoración funcional del destete.
- **Murray y Berlin:** clasificación de la gravedad del daño pulmonar; orientan sobre la probabilidad de recuperación antes de plantear la prueba de retirada.

### Diagnóstico diferencial del fracaso del destete

| Entidad | Datos que orientan |
|---|---|
| Hipoxemia por enfermedad pulmonar no resuelta | Descenso de SpO₂ y de PaO₂ en la prueba, infiltrados persistentes |
| Hipercapnia por hipoventilación | Ascenso de PaCO₂, descenso del pH, taquipnea o respiración superficial |
| Recirculación en ECMO VV | SpO₂ baja pese a FiO₂ del ECMO alta y flujo elevado |
| Fracaso cardiaco al reducir el flujo (VA) | Hipotensión, caída del gasto, ascenso de lactato, válvula aórtica que no abre |
| Hipovolemia | Presión venosa negativa, colapso de la línea de drenaje, respuesta a volumen |
| Taponamiento o derrame pericárdico | Hipotensión, ingurgitación yugular, ecografía compatible |
| Trombosis del circuito u oxigenador | Gradiente de presiones creciente, fallo de oxigenación, hemólisis |
| Sedación excesiva o dolor | Ausencia de drive, agitación al despertar, hipertensión y taquicardia |

## 4. Valoración inicial

### Valoración clínica y respiratoria

1. Nivel de consciencia, dolor, agitación y necesidad de sedación; fijar el objetivo de RASS antes de la prueba.
2. Frecuencia respiratoria, patrón, trabajo respiratorio, uso de musculatura accesoria y capacidad de toser.
3. Auscultación pulmonar, permeabilidad de la vía aérea, cantidad y características de las secreciones.
4. SpO₂, capnografía y gasometría arterial seriadas.
5. Parámetros del respirador: modo, FiO₂, PEEP, presión meseta y presión inspiratoria.

### Monitorización

- Presión arterial invasiva, frecuencia y ritmo cardiaco, onda de pulso y su relación con el QRS.
- Presión venosa central y presiones del circuito ECMO (presión de drenaje o venosa negativa, presión preoxigenador y postoxigenador).
- Diuresis horaria, balance hídrico y temperatura.
- Flujo de la bomba, revoluciones, flujo de la mezcla de gases y FiO₂ del oxigenador.
- Monitorización continua del circuito: alarmas, burbujas, coagulación visible y color de la sangre.

### Analítica y pruebas complementarias

- Gasometría arterial y venosa, con cálculo de PaO₂/FiO₂ y de la saturación venosa.
- Electrolitos, lactato, función renal y hepática.
- Hemograma completo, plaquetas, coagulación (INR, aPTT, fibrinógeno) y ACT.
- Hemólisis (LDH, haptoglobina, plasma libre de hemoglobina) y pruebas cruzadas.
- Radiografía de tórax y ecocardiografía transtorácica o transesofágica según la situación.
- Electrocardiograma y valoración de la perfusión periférica y de los pulsos distales a la cánula arterial.

### Comprobación previa al inicio del destete

- Causa que motivó la ECMO resuelta o en franca mejoría.
- Estabilidad hemodinámica y gasométrica con el soporte actual.
- Anticoagulación en rango y sin sangrado activo.
- Vía aérea asegurada y plan de ventilación definido.
- Material de decanulación y equipo quirúrgico disponibles.
- Consentimiento informado y familia informada.

## 5. Actuación paso a paso: destete y decanulación

### 5.1 Proceso de destete en ECMO VV

1. Confirmar candidatura, responsables, condiciones basales, criterios de interrupción/reversión y rescate.
2. ELSO VV 2021, tabla 7, describe reducción escalonada de fracción de O₂ del gas y después sweep, con flujo sanguíneo seguro; verificar estrategia local, sin mínimo universal de sweep 2 L/min.
3. Prueba sin sweep supervisada: ELSO describe 2–3 horas o más en esa estrategia, no una hora fija para todos. Vigilar esfuerzo, pH/PaCO₂, oxigenación y circulación; gases según plan y cambios, no obligatoriamente cada diez minutos.
4. Mantener protección pulmonar; no soporte ventilatorio lesivo para superar prueba. Intolerancia implica reversión según plan y reevaluación; tolerarla no autoriza retirada automática.

> Retirar gas no significa detener bomba/desconectar circuito. Flujo y anticoagulación seguros según sistema y equipo.

> ⚠️ **Aviso:** si durante la prueba aparece hipoxemia, hipercapnia con acidosis, taquipnea, agitación o inestabilidad hemodinámica, reabrir de inmediato la mezcla de gases y suspender el intento.

### 5.2 Destete en ECMO VA

Evaluar recuperación ventricular, perfusión, cargas y oxigenación con ecocardiografía y clínica. Pulsatilidad sola no demuestra contractilidad/apertura aórtica suficientes. Prueba por equipo experto con límites/duración según sistema, plan antitrombótico, reversión y rescate. No pauta universal de varios días, 2 L/min durante 24 horas o reducción a 500 mL/min antes de clamps; no aumentar anticoagulante por defecto al reducir flujo. Acceso/técnica y centro determinan prueba y retirada.

### 5.3 Discrepancia en el flujo mínimo del destete VA

Referencia histórica con mínimos incompatibles (1 y 1,5 L/min): no escoger uno como universal ni interpretar discrepancia como permiso para cualquiera. Confirmar IFU/configuración y algoritmo actual, documentando límite, tiempo, anticoagulación y supervisión.

### 5.4 Decanulación

1. Confirmar decisión, acceso/técnica, situación clínica y plan de anticoagulación/hemostasia y rescate; no suspensión universal sin identificar fármaco/riesgo/procedimiento.
2. Profesionales competentes/autorizados según técnica y centro, no especialidad única para todos los casos.
3. Percutánea no garantiza ausencia de reparación/complicaciones; cierre y hemostasia según vaso, tamaño y estado, no compresión de treinta minutos obligatoria para todos.
4. Acceso abierto/reparación con equipo y recursos apropiados; no retirar cánula de acceso no identificado desde esta síntesis.
5. Comprobar la hemostasia, los pulsos distales y la perfusión de la extremidad tras la retirada.
6. Mantener la monitorización hemodinámica y gasométrica estrecha durante las primeras horas tras la decanulación.
7. Vigilar el punto de punción por si aparecen hematoma, sangrado tardío o signos de infección.

## 6. Traslado intrahospitalario (TIH) con ECMO

### 6.1 Consideraciones generales

- Algunos pacientes precisan procedimientos diagnósticos o terapéuticos fuera de la UCI.
- El TIH en ECMO es parte crucial del manejo e impone riesgos significativos.
- La decisión se basa en evaluar los beneficios potenciales frente a los riesgos potenciales.

> ⚠️ **Aviso:** si el riesgo del traslado supera el beneficio esperado del procedimiento, replantear la indicación con el equipo responsable antes de mover al paciente.

### 6.2 Personal necesario

- Médico intensivista.
- Perfusionista / enfermero encargado del sistema ECMO.
- Enfermero encargado de la monitorización / medicación; 2 celadores.

### 6.3 Material necesario

- Ayudas de transferencia y superficie adecuadas a peso, situación y dispositivos; no tabla espinal obligatoria.
- Monitor y maletín de traslado con medicación para sedorrelajación y RCP.
- Respirador de transporte y bala de oxígeno llena, ambú y mascarilla facial.
- Sistema en soporte autorizado, accesorios/respaldo compatibles y autonomía de gases/energía con reserva; no inventario universal de cuatro clamps o bomba manual. Pruebas según anticoagulante y plan.
- Gráfica / tabla de registros del paciente.

### 6.4 Preparación del paciente

1. El médico intensivista responsable será el líder del equipo durante el transporte.
2. Informar a los familiares y obtener el consentimiento tras decidir el procedimiento fuera de la unidad.
3. Acordar el momento del transporte entre el médico responsable, enfermería y personal de la zona de destino.
4. Conciliar perfusiones y mantener soporte crítico con bombas/reservas; suspender/reorganizar solo lo indicado.
5. Comprobar los accesos venosos.
6. Proporcionar protección térmica adecuada para mantener un rango de temperatura normal.
7. Reunir el material necesario para el traslado (15-30 minutos).

> ⚠️ **Aviso:** comprobar la correcta colocación y fijación de las cánulas antes de iniciar el traslado.

### 6.5 Preparación del sistema ECMO

Preparación/transición con checklist e IFU del modelo. Calcular autonomía real para ida, procedimiento, regreso y contingencia; carga no garantiza duración. Verificar mezcla, fracción de O₂ y sweep entregados por fuente de transporte, alimentación eléctrica efectiva y plan térmico. Fijar equipos/cilindros en soportes autorizados. No desmontar carro/calentador, cambiar mangueras por color ni desenchufar suponiendo respaldo automático desde esta guía. Pruebas según indicación/anticoagulante, no ACT único obligatorio.

> ⚠️ **Aviso:** verificar que la bala de oxígeno está llena y que la autonomía de la batería cubre el trayecto completo con una reserva adicional antes de desenchufar el equipo.

### 6.6 Transferencia

- Se requieren unos 15-30 minutos para llegar al destino.
- Comprobar alimentación efectiva y autonomía durante recorrido; conmutación/respaldo no idénticos entre dispositivos.
- En el destino, restablecer la conexión de la consola a la toma de pared disponible.
- Conectar el oxigenador al suministro principal de oxígeno para asegurar el suministro del regreso.
- Valorar la conexión de la bomba de agua al calentador para mantener la normotermia según la duración.
- Tomar precauciones adicionales al pasar de la cama a la mesa de exploración/procedimiento.
- Succión/caída de flujo: valorar paciente, posición, esfuerzo, compresión y drenaje con equipo/algoritmo. No administrar volumen automáticamente; aplicar contingencia ante deterioro antes de continuar desplazamiento.

> ⚠️ **Aviso:** el médico intensivista es responsable de mantener la posición óptima de las cánulas ECMO.

> ⚠️ **Aviso:** es importante monitorizar las presiones del ECMO por parte del intensivista durante todo el trayecto.

### 6.7 Fase de estabilización post-traslado

- Comprobar de nuevo todas las partes del circuito ECMO para detectar nuevos problemas.
- Reevaluar soporte, marcas/fijación, perfusión, conexiones y alimentación; gases/analítica por cambios, procedimiento e indicación, no extracción completa automática.
- Documentar el tiempo fuera de la unidad (salida y regreso), el procedimiento o intervención realizada, cualquier complicación y el estado del paciente al regresar.
- Utilizar la lista de comprobación de apoyo para maximizar la seguridad durante el traslado (anexo 8).

## 7. Cuidados de enfermería y vigilancia

### Durante el destete

- Vigilar la tolerancia a la reducción del soporte (confort, trabajo respiratorio, hemodinámica y diuresis).
- Comprobar la función respiratoria y circulatoria nativa en cada escalón de reducción.
- Preparar el material de decanulación y vigilar al paciente tras la retirada.
- Mantener la anticoagulación en el objetivo prescrito y comprobar la suspensión antes de la decanulación.
- Evitar la movilización brusca de las cánulas y comprobar su fijación en cada cambio de posición.
- Asegurar la disponibilidad inmediata de bomba manual, ambú, aspiración y carro de parada.

### Frecuencias de vigilancia

| Parámetro | Frecuencia |
|---|---|
| Constantes hemodinámicas y SpO₂ | Continua; registro horario |
| Presiones del circuito ECMO | Continua; registro horario |
| Gasometría arterial | Momentos definidos por prueba/protocolo y cambios; identificar sitio/soporte |
| ACT / coagulación | Según protocolo y tras la reducción de flujos |
| Diuresis y balance hídrico | Horario |
| Temperatura | Continua o cada 2-4 h |
| Revisión del circuito y de las cánulas | Cada hora y tras cada movilización |
| Punto de punción tras decanulación | Cada 15-30 minutos la primera hora, luego horario |

### Registro

- Flujo de la bomba, flujo de la mezcla de gases y FiO₂ del oxigenador en cada ajuste.
- Hora exacta de cada reducción, de la prueba de retirada y de la decanulación.
- Parámetros del respirador y resultados de las gasometrías.
- Dosis de anticoagulación, ACT o aPTT y administración de hemoderivados.
- Incidencias, alarmas y maniobras realizadas.
- En el traslado: hora de salida, hora de llegada, tiempo fuera de la unidad y estado al regreso.

## 8. Complicaciones y cómo actuar

| Complicación | Actuación |
|---|---|
| Hipoxemia durante la prueba | Reabrir la mezcla de gases, aumentar FiO₂ del ECMO, optimizar PEEP y FiO₂ del respirador, gasometría inmediata |
| Hipercapnia con acidosis | Reabrir la mezcla de gases, aumentar el flujo de gas, ajustar la ventilación, descartar acodamiento o trombosis del circuito |
| Hipotensión al reducir flujo VA | Activar equipo, reversión según plan y evaluar causa con clínica/ecocardiografía; no fluidos/vasoactivos por defecto |
| Succión/drenaje anormal | Evaluar posición, esfuerzo, compresión, circuito y volumen con equipo; no recolocar cánula o administrar volumen automáticamente |
| Trombosis del circuito o del oxigenador | Valorar el cambio de circuito u oxigenador, ajustar la anticoagulación, aviso urgente al equipo ECMO |
| Sangrado en el punto de canulación | Compresión, revisión de la anticoagulación, hemoderivados, valoración quirúrgica |
| Hemorragia grave | Emergencia, soporte y control de foco; anticoagulación/hemostasia/transfusión por equipo según balance, no suspensión indiscriminada |
| Aire, desconexión o fallo de bomba/consola | Activar emergencia/equipo y tarjeta exacta del modelo/evento, con soporte del paciente; no aspirar aire, imponer Trendelenburg ni secuencia genérica de clamps/parada/reinicio |
| Hipotermia durante el traslado | Protección térmica, reconectar el calentador al llegar si procede |
| Isquemia de la extremidad canulada | Valorar la perfusión distal, pulsos y color; aviso urgente al equipo vascular |
| Infección del punto de canulación | Cultivo, curas estériles, antibioterapia según indicación médica |
| Arritmia durante el destete | Tratamiento según el ritmo, restablecer el soporte previo si hay inestabilidad |

> Ante sospecha de fallo/aire/desconexión, pedir ayuda inmediata y soporte en paralelo a tarjeta específica. Respaldo manual solo si corresponde al sistema y lo ejecuta personal formado; no una medida universal ni prioridad previa al aviso.

## 9. Prevención

- Iniciar el destete solo cuando se cumplen todos los requisitos y la causa de la ECMO está resuelta o en mejoría clara.
- Reducir el soporte de forma escalonada y con objetivos definidos en cada escalón, nunca de golpe.
- Realizar gasometrías frecuentes durante la prueba con el gas cerrado.
- Respetar límites/tiempo de flujos bajos y plan antitrombótico del modelo/equipo, sin cuatro horas o intensificación automáticas.
- Comprobar la fijación y la posición de las cánulas antes de cualquier movilización o traslado.
- Revisar la coagulación, el hemograma y los signos de hemólisis antes y después del destete.
- Planificar el TIH con antelación, con lista de comprobación, material completo y reservas de oxígeno y batería suficientes.
- Evitar los traslados innecesarios y valorar alternativas diagnósticas o terapéuticas a pie de cama.
- Mantener la protección térmica y la normotermia durante todo el traslado.
- Documentar y revisar cada incidencia para corregir el procedimiento.

## 10. Criterios de aviso al médico / derivación / escalado

### Aviso inmediato (emergencia)

- Desconexión del circuito, embolia gaseosa o fallo de la bomba.
- Hipotensión refractaria, arritmia inestable o parada cardiaca.
- Hipoxemia o hipercapnia graves con acidosis durante la prueba de retirada.
- Sangrado activo abundante, sospecha de sangrado intracraneal o retroperitoneal.
- Isquemia de la extremidad canulada o ausencia de pulsos distales.
- Trombosis aguda del circuito u oxigenador.

### Aviso urgente

- Incumplimiento de los criterios de retirada durante la prueba.
- Aumento de las presiones del circuito o presión venosa negativa persistente.
- Deterioro del intercambio gaseoso o aumento de las necesidades de FiO₂.
- Fiebre, signos de infección del punto de canulación o bacteriemia.
- Inestabilidad hemodinámica al reducir el flujo.
- Complicación durante el traslado o imposibilidad de completar el procedimiento.

### Escalado y derivación

- Destete y retirada por equipo con competencias/recursos apropiados a la técnica y centro; definir responsables y rescate, no una especialidad única para toda retirada.
- La canulación a cielo abierto obliga a abordaje quirúrgico.
- Si no se dispone de cirugía cardiaca o de equipo ECMO, valorar el traslado a un centro de referencia.
- Ante la duda sobre el flujo mínimo de destete VA, confirmar con el equipo ECMO antes de continuar.
- Replantear el traslado si el paciente no está estable o si no se garantizan los recursos durante el trayecto.

## 11. Puntos clave y errores frecuentes

### Puntos clave

- El destete comienza cuando la causa que indicó la ECMO está resuelta o en franca mejoría, no solo cuando el paciente "parece mejor".
- VV: estrategia supervisada de reducción de gas y evaluación de reserva; referencia ELSO tabla 7, no una hora/gasometrías cada diez minutos universales. Retirada de gas no significa parar bomba.
- No usar P/F o presión inspiratoria aislados para autorizar decanulación; ventilación protectora, esfuerzo, gases, circulación y causa importan.
- En VA, el destete es gradual, durante varios días, guiado por ecocardiografía y con un flujo mínimo que nunca debe ser inferior al límite establecido por el equipo.
- VA: flujos, duración, anticoagulación y momento/técnica de retirada individualizados; sin 2 L/min/24 horas universales.
- Confirmar plan de anticoagulación/hemostasia y acceso/técnica; percutánea no implica ausencia de reparación ni compresión fija.
- El TIH exige personal completo, material específico, reservas suficientes y una lista de comprobación.
- Verificar continuidad eléctrica/gaseosa, mezcla/flujo efectivos y reserva en cada transición según sistema; no deducir éxito por desconectar pared.

### Errores frecuentes

- Iniciar el destete sin cumplir los requisitos de oxigenación, ventilación o temperatura.
- Reducir el flujo de la bomba de forma brusca en lugar de escalonada.
- Aplicar flujos bajos/anticoagulación sin límites, duración y vigilancia acordados para el sistema.
- No obtener gases en momentos indicados o ignorar intolerancia mientras se espera un intervalo fijo.
- Confundir la mejoría de la SpO₂ con la recuperación de la función nativa sin comprobar la gasometría.
- Decanular sin confirmar plan antitrombótico/hemostático y recursos de rescate.
- Interpretar como fracaso del destete lo que es recirculación, acodamiento de cánulas o hipovolemia.
- Trasladar sin comprobar la batería, la bala de oxígeno o la fijación de las cánulas.
- Trasladar sin líder, roles y competencia ECMO/soporte exigidos por el centro/sistema.
- No documentar el tiempo fuera de la unidad ni las incidencias del traslado.

## Fuentes

- Tonna et al., ELSO VV adulto 2021, doi:10.1097/MAT.0000000000001432, PMC8315725; cotejadas tablas 5–7. No valida destete VA ni manual de transporte por consola.
- ELSO VA adulto 2021, doi:10.1097/MAT.0000000000001510: identificados apartados de monitorización; pendiente cotejo integral de destete VA y procedimientos locales/IFU. Referencia histórica local con discrepancias corregidas no se presenta como norma vigente.

---

## Correspondencia con la app

| Pantalla / contenido | Relación |
|---|---|
| **ECMO: destete** | Weaning y decanulación |
| **Weaning y extubación** | Criterios de soporte |
| **Transporte** | Traslado del paciente con ECMO |
| **ECMO: circuito** | Complicaciones y alarmas |
