---
layout: default
title: "PROTOCOLO ECMO — oxigenación por membrana extracorpórea: fundamentos, circuitos y cuidados"
---
# PROTOCOLO ECMO — oxigenación por membrana extracorpórea: fundamentos, circuitos y cuidados

> Síntesis educativa adulta, no PNT operativo autorizado. Fuentes concretas y alcance al final; guías específicas de circuito, anticoagulación y destete enlazadas abajo. No IFU de consola/set cotejado íntegramente en esta revisión.

## 1. Definición y objetivo (generalidades: qué es, tipos VV y VA, indicaciones)

Soporte respiratorio y/o circulatorio parcial o completo, seleccionado para fracaso grave con objetivo viable de recuperación, decisión o puente. No trata por sí solo la causa. Esta app no representa una unidad ni un sistema comercial únicos; referencias locales históricas son procedencia, no protocolo vigente para todos. Ámbito educativo adulto con equipo multidisciplinar y documentación del centro/modelo.

> Consulta temprana al equipo de referencia y tratamiento causal/convencional optimizado; no toda implantación precoz mejora resultados ni toda bradicardia/shock/hipoxemia es indicación automática.

**Objetivos del protocolo:** divulgar el manejo de un sistema vital; dar pautas básicas y claras a facultativos, enfermería y TCAE; estandarizar criterios de inicio, cuidados y actuaciones; reducir la variabilidad de la práctica clínica diaria; y disponer de una guía de fácil manejo para el personal de Cuidados Críticos.

## 2. Etiología y fisiopatología

### 2.1 ECMO veno-venoso (VV) — solo soporte respiratorio
- **Indicación:** fallo respiratorio refractario a tratamiento convencional. **Fisiología:** "descanso pulmonar"; elimina CO₂ y oxigena la sangre, permitiendo disminuir parámetros de ventilación mecánica y el daño del respirador.
- Drenaje/retorno según cánulas, anatomía y técnica confirmada; ejemplo femoro-yugular con retorno auricular dirigido. No punta a distancia fija del diafragma ni inicio universal de 3 L/min.

> VV no aporta soporte circulatorio directo. Destete evalúa reserva de intercambio con flujo seguro del circuito; no prohibición absoluta de cambiar flujo ni permiso para parar bomba durante prueba sin gas.

### 2.2 ECMO veno-arterial (VA) — soporte circulatorio (± respiratorio)
- **Indicación:** fracaso cardiaco refractario a tratamiento (inotrópicos, BCIA) ± fallo respiratorio. **Fisiología:** "sustitución cardiaca"; bombea sangre del corazón derecho a la circulación arterial, con soporte respiratorio y circulatorio.
- Canulación periférica o central según objetivo/anatomía y equipo, no femoral obligatoria. Flujo por soporte necesario, retorno, poscarga y eyección nativa, sin inicio universal de 4–5 L/min; diuresis/lactato no bastan aislados.

> ⚠️ **Aviso:** Si se interrumpe su función se produce colapso hemodinámico, pudiendo llegar a PCR. Ante parada de bomba, evitar fístula arterio-venosa masiva por reflujo.

### 2.3 En ambos tipos
- Flujo/fracción de O₂ del gas según intercambio y estrategia, sin 3 L/min fijos. Canulación central también puede utilizarse en ECMO; no se reserva a asistencia sin oxigenador.

### 2.4 Fisiopatología del circuito
- **Coagulación/recirculación:** contacto e inflamación pueden favorecer trombosis y consumo con sangrado coexistente. En VV o configuraciones híbridas, sangre retornada puede volver al drenaje; no fracción fija del 30% ni fenómeno clínicamente relevante obligatorio en todos.
- **Miocardio/cargas:** VA puede aumentar poscarga izquierda y favorecer distensión/estasis; no todo paciente presenta aturdimiento transitorio inicial. Causa, cargas y recuperación se evalúan con clínica/ecocardiografía, no pulsatilidad sola.
- **Síndrome del Arlequín:** propio del soporte VA; llega sangre desoxigenada al miembro superior derecho y a los troncos supraaórticos cuando existe circulación pulmonar significativa con un pulmón patológico.

## 3. Criterios diagnósticos, indicaciones y contraindicaciones

### 3.1 Indicaciones como asistencia circulatoria
Shock cardiogénico refractario (puente a recuperación, trasplante o asistencia ventricular); shock cardiogénico por IAM con intervencionismo sin respuesta a vasoactivos ni BCIA; síndrome postcardiotomía refractario a vasoactivos y BCIA; miocarditis fulminante, miocarditis aguda o miocardiopatía periparto sin respuesta a tratamiento óptimo; insuficiencia cardiaca crónica agudizada sin respuesta con actuación sobre la causa; pacientes en lista de trasplante cardiaco con deterioro hemodinámico que precisa UCI; rechazo agudo tras trasplante cardiaco sin respuesta a inmunosupresores; intoxicación aguda por fármacos cardiodepresores sin respuesta; resucitación cardiopulmonar extracorpórea (ECPR); obtención de órganos de donantes a corazón parado para mejorar su calidad. Los perfiles **INTERMACS 1-2** son los que suelen plantearse, pero la indicación es individualizada y la decide el equipo; un perfil aislado no la determina.

> Urgencia por estado clínico y objetivo; no ventana segura universal de cuatro horas VA o 12–24 horas VV. Activar consulta/rescate temprano sin demora por esos plazos.

### 3.2 Escala INTERMACS (perfiles)
| Perfil | Denominación | Descripción |
| --- | --- | --- |
| 1 | "Crash and burn" | Inestabilidad hemodinámica pese a catecolaminas, hipoperfusión crítica (shock crítico). |
| 2 | "Sliding on inotropes" | Inotrópicos con presión aceptable y deterioro rápido renal/nutricional/congestión. |
| 3 | "Dependent stability" | Estable con inotrópicos a dosis bajas o intermedias, imposible retirarlos. |
| 4 | "Frequent flyer" | Retirada transitoria posible, con recaídas sintomáticas frecuentes. |
| 5 | "Housebond" | Limitación absoluta de actividad física, estable en reposo. |
| 6 | "Walking wounded" | Menor limitación, sin congestión en reposo, fatiga fácil. |
| 7 | "Advanced NYHA III" | NYHA II-III sin balance hídrico inestable actual ni reciente. |

### 3.3 Indicaciones como asistencia respiratoria
- Insuficiencia respiratoria hipóxica grave pero potencialmente reversible, de cualquier causa; el mejor resultado se obtiene implantando en 1-2 días desde el inicio del fallo.
- ELSO VV 2021 considera evaluación en hipoxemia refractaria con P/F <80 mmHg o hipercapnia acidótica (pH <7,25/PaCO₂ ≥60) tras tratamiento óptimo y prono si no contraindicado. No decisión por un valor aislado ni retrasar consulta hasta cruzarlo.
- No atribuir mortalidad individual del 50/80% a cortes de Murray/APSS/AOI ni usarlos como orden de ECMO. Reversibilidad, tiempo de soporte lesivo, comorbilidad, objetivos y posibilidades de decanulación/puente importan.
- **Fallo primario:** infección (viral, bacteriana, fúngica), enfermedad pulmonar primaria, traumatismo torácico, postrasplante. **Fallo secundario:** SDRA por shock, traumatismo, sepsis, CID, anafilaxia; insuficiencia cardiaca con edema pulmonar. También: hipercapnia con pH < 7,2 y/o PCO₂ > 80 mmHg en VM pese a presión meseta alta (> 30 cmH₂O); espera de trasplante pulmonar con deterioro agudo que precisa intubación y VM; síndrome de fuga aérea. Criterios ELSO de soporte VV: PaO₂/FiO₂ < 80 o pH < 7,25 con hipercapnia refractaria durante más de 6 horas.

### 3.4 Murray: índice de lesión pulmonar
Media de componentes disponibles válidos según versión; dividir entre cuatro solo si existen los cuatro. No imputar faltantes como cero y documentar condiciones de medida.

| Parámetro | 0 | 1 | 2 | 3 | 4 |
| --- | --- | --- | --- | --- | --- |
| Rx tórax (cuadrantes afectados) | 0 | 1 | 2 | 3 | 4 |
| PaO₂/FiO₂ | ≥ 300 | 225 a <300 | 175 a <225 | 100 a <175 | <100 |
| PEEP (cmH₂O) | ≤ 5 | 6-8 | 9-11 | 12-14 | ≥ 15 |
| Compliance (ml/cmH₂O) | ≥ 80 | 60-79 | 40-59 | 20-39 | ≤ 19 |

> Murray no prescribe ECMO ni estima por sí solo recuperación/mortalidad individual; corroborar versión, componentes y situación.

### 3.5 APSS y AOI: referencias descriptivas, no criterios autónomos ELSO
| Variable | 1 | 2 | 3 |
| --- | --- | --- | --- |
| Edad (años) | < 47 | 47-66 | > 66 |
| PaO₂/FiO₂ | > 158 | 105-158 | < 105 |
| Presión plateau (cmH₂O) | < 27 | 27-30 | > 30 |

Considera edad, PaFi y presión plateau (con Vt 6 ml/kg del peso ideal). La **escala AOI** (índice de oxigenación adaptado) utiliza PO₂, FiO₂ y presión media de la vía aérea (Dechert et al. 2014).

### 3.6 Contraindicaciones comunes (circulatoria y respiratoria)
Fallo multiorgánico (2 o más órganos con al menos 2 puntos en escala SOFA, sin contar cardiovascular en soporte cardiaco ni respiratorio en soporte respiratorio); daño neurológico irreversible; neoplasia no controlada; enfermedad terminal; sangrado incontrolable en órganos vitales; inmunosupresión farmacológica importante (neutrófilos absolutos < 400/mm³). **Relativas:** IMC extremos; afectación pulmonar crónica grave; contraindicación para anticoagulación con heparina; edad (valorar cada caso, a mayor edad puede aumentar la morbimortalidad).

> ⚠️ **Aviso:** Absolutas: fallo multiorgánico establecido e irreversible.

### 3.7 Contraindicaciones específicas
- **VA:** patología aórtica, acceso, valvulopatía y objetivo requieren valoración específica; no equivalencia con VV. **VV ELSO 2021:** falta prevista de recuperación sin plan viable de decanulación/puente figura como contraindicación absoluta; otros riesgos se individualizan. No afirmar que no hay contraindicaciones respiratorias ni emplear días/presiones como exclusiones únicas.

> ⚠️ **Aviso:** En mayores de 70 años, evaluación cuidadosa; la edad aislada no contraindica. Retirar el dispositivo si tras varios días no hay recuperación cardiaca ni puente a otro destino.

## 4. Valoración inicial

### 4.1 Material y preparación antes de canular
- Accesos/luces según tratamientos/compatibilidad, no cinco luces obligatorias. Sitio arterial según configuración, con radial derecha contextualizada en VA periférica femoral.
- Recursos de sangre según sangrado, técnica y plan con banco; no cantidades fijas ni transfusión profiláctica automática por iniciar ECMO.
- Sprinter Cart XL con sistema CardioHelp® (consola/motor manual externo, mezclador de gases, intercambiador de temperatura), HLS Set Advanced, caja de instrumentación estéril y cánulas HLS de varios tamaños; ecografía, mesa de instrumentación en sala de escopia, Hemochron® para ACT y fungibles; plantilla específica para recogida de parámetros y tareas diarias.
- Medicación: adrenalina, atropina, heparina (bolo + perfusión), protamina, hemoderivados; perfusiones de noradrenalina y adrenalina cargadas en bombas apagadas; sedación, analgesia y relajante en bolos (midazolam, fentanilo, cisatracurio). Bala de oxígeno cerca de la consola por si falla la conexión de pared.

> ⚠️ **Aviso:** Miembro superior derecho para descartar Síndrome del Arlequín. Al menos 4 clamps de tubo para cánulas, accesibles y visibles cerca de las cánulas.

### 4.2 Presiones del circuito y monitorización hemodinámica
Identificar cada sensor/segmento y referencia/cero; límites y alarmas por modelo, set, cánulas y flujo. ΔP del oxigenador es presión inmediatamente pre menos postoxigenador, no gradiente de todo circuito. Interpretar tendencia con flujo/viscosidad y paciente; no tablas normal/máximo universales.

- **VV:** no aporta soporte circulatorio directo; inestabilidad exige ayuda y búsqueda de hemorragia, vasoplejía, fallo ventricular u otra causa. Fluidos, vasoactivos e inótropos según fisiología/pauta, no todos automáticamente. Monitorización arterial y ecocardiografía según plan/situación; termodilución puede ser inexacta. ScvO₂ no equivale a SpO₂ ni a venosa mixta y depende del sitio/mezcla.
- **VA:** valorar perfusión, curva y calidad de señal, función nativa y apertura aórtica por ecocardiografía. Curva plana no demuestra por sí sola ausencia de apertura ni indica un ajuste concreto. Termodilución puede ser inexacta, no una estimación fiable universal del gasto nativo. Distensión izquierda y descarga requieren evaluación experta.
- **Analítica/gases:** método, objetivos y frecuencia según situación, anticoagulante y plan, no valores universales. Distinguir muestra del paciente de pre/postoxigenador y anotar sitio, hora y ajustes. En VA periférica femoral, radial derecha ayuda a detectar hipoxemia superior; otros montajes requieren estrategia específica. No imponer glucemia 120–140 mg/dL a toda ECMO.

> Succión/cavitación y límites por sistema/condiciones, no -100/-200 universales. Curva plana exige revisar señal y función nativa; no demuestra apertura aórtica ni contractilidad, evaluadas con ecocardiografía y contexto.

## 5. Actuación paso a paso

### 5.1 Activación del protocolo
1. El intensivista activa el protocolo según los criterios de indicación; si no hay miembro del equipo ECMO de guardia, contactar telefónicamente con el intensivista responsable.
2. Reevaluar la situación de forma conjunta y descartar contraindicaciones.
3. Avisar al DUE ECMO, Cardiología (adjunto localizado), Cirugía Cardiaca y perfusionista. El purgado se realiza mientras el cirujano procede a la canulación; según la marca comercial del dispositivo, el purgado es diferente.

### 5.2 Cebado y verificación del sistema
Preparación por personal entrenado con manual/checklist del set, consola y versión exactos. No se ha cotejado IFU operativo de Cardiohelp/HLS en esta revisión; se retira la receta histórica de tapones, volúmenes, alturas y rpm que no puede presentarse como validada. Ver [circuito](ecmo-circuito.html).

Verificar integridad/caducidad, compatibilidad, solución/aditivos prescritos, técnica aséptica, sensores/referencia, conexiones y eliminación de aire según fabricante. Antes de conexión, comprobación independiente de trayectos, estanqueidad, alarmas/protecciones, gases, temperatura y rescate. Aire o duda pendientes impiden considerar el set preparado. Registrar lote/preparación, incidencias y responsables; no abrir puertos o resetear alarma por una instrucción genérica.

### 5.3 Configuraciones de canulación
- **VV:** ejemplos femoro-yugular/femoro-femoral con retorno dirigido a aurícula derecha; posición/orificios según diseño/anatomía y método de confirmación. No posición fija bajo diafragma ni inferencia por color/longitud externa.
- **Doble luz bicava:** drenaje de cavas y retorno auricular orientado; guía en tiempo real por equipo experto, riesgo de recirculación/malposición/perforación, no solo mayor coste. **VA:** acceso periférico o central según necesidad; sitio, tamaño y objetivos de puntas específicos.

> Separación/orientación según diseño y función, no 10 cm universales. VA femoral requiere plan de perfusión distal/vigilancia; reperfusión hacia el miembro no se denomina genéricamente retrógrada ni implica tercera cánula automática desde esta ficha.

### 5.4 Inicio de la asistencia (VV y VA)
Inicio coordinado por equipo con verificación y rescate conforme al sistema; no secuencia genérica de clamps/rpm ni relación gas-sangre 1:1 obligatoria. Flujos y fracción de O₂ según paciente/configuración/objetivo, registrando condiciones, gases y perfusión. Aumentar rpm no garantiza mayor entrega efectiva.

> ⚠️ **Aviso:** El flujo de la ECMO no debe anular la circulación pulmonar (riesgo de trombos pulmonares).

### 5.5 Parámetros, gasometría y ajuste (sweep, flujos, ventilación)
- **VV:** aporte O₂ depende de flujo efectivo respecto al gasto nativo, hemoglobina, consumo y recirculación; no techo PaO₂ 55 ni objetivo PaCO₂ 40 universales. Sweep condiciona eliminación CO₂; evitar descenso rápido de PaCO₂ según ELSO. Hipoxemia exige buscar causa, no reducir gasto con betabloqueantes/hipotermia o añadir cánula automáticamente.
- **VA:** integrar circulación nativa, poscarga, perfusión y mezcla por configuración. No aceptar hiperoxia o hipocapnia como normales/objetivos; ajustar por equipo y muestras identificadas, considerando hipoxemia diferencial. No aumentar rpm indiscriminadamente.

### 5.6 Ventilación mecánica durante el soporte
- **ECMO VV ("ultraprotectora" o descanso pulmonar):** volumen tidal inferior a 6 ml/kg (objetivo habitual **3-4 ml/kg**); frecuencia respiratoria **5-10 rpm**; presión inspiratoria máxima **35 cmH₂O** y presión meseta inferior a **25 cmH₂O**; PEEP **10-15 cmH₂O** intentando mantener driving pressure < 15 cmH₂O; FiO₂ del respirador inferior a **50%**, asegurando oxigenación con el sistema ECMO.
- **ELSO VV 2021, tabla 3:** estrategia de reposo/protección pulmonar, con referencia Pplat <25 contextualizada por medición válida y resto de mecánica. No receta de presiones/relajación por reloj 24–48 h, PEEP máxima tolerada o cambio a espontánea obligatorio. Extubación seleccionada por equipo tras valorar esfuerzo, intercambio, vía aérea/secreciones, consciencia y cánulas; espontánea no garantiza protección.
- **ECMO VA:** normalmente no existe lesión pulmonar asociada al inicio; el manejo del respirador es similar a pacientes sin patología pulmonar, ajustando parámetros a los estándares de ventilación mecánica protectora. Se aboga por una extubación precoz, incluso manteniendo el soporte ECMO.

> ⚠️ **Aviso:** La irrigación de coronarias y troncos supraaórticos depende del gasto cardiaco nativo: mantener normoventilación. Ante deterioro pulmonar puede aparecer el Síndrome del Arlequín.

### 5.7 Anticoagulación
Ver [anticoagulación ECMO](ecmo-anticoagulacion.html), alineada con McMichael et al., doi:10.1097/MAT.0000000000001652 (extractos cotejados, no lectura íntegra). HNF frecuente con plan individual, sin bolo/velocidad universal; verificar UI, peso, concentración y vía mediante doble comprobación. Revestimiento no sustituye anticoagulación ni autoriza demora por sí solo.

ACT, TTPa, anti-Xa y viscoelasticidad miden aspectos diferentes; no primar TTPa automáticamente ante discordancia. Anti-Xa HNF no monitoriza inhibidores directos. Comprobar ensayo, muestra, administración y contexto con laboratorio antes de escalar. AT baja es una causa posible, no definición de resistencia; no reposición empírica por corte de dosis ni fórmula/producto universales.

Argatrobán y bivalirudina requieren pauta experta según indicación, función orgánica y ensayo; uso ECMO puede ser fuera de ficha técnica. La velocidad necesita dosis/concentración, no peso solo. Para dosis en microgramos/kg/min y concentración en microgramos/mL: mL/h = dosis × peso × 60 / concentración. No se conservan aquí tablas históricas como pauta ni caducidad 14 días para todo preparado.

**Sangrado:** ayuda, soporte y control de foco sin esperar laboratorio; cambios/pausa, reversión y transfusión según equipo/balance clínico. No escalera obligatoria, objetivos ACT/TTPa fijos ni flujo mínimo universal de 2 L/min; vigilar trombosis/sangrado con límites del modelo y plan explícito.

### 5.8 Destete y decanulación
Ver [destete y traslado](ecmo-destete.html). VV: evaluar reserva, trabajo respiratorio, protección pulmonar, gases y circulación. ELSO VV 2021 tabla 7 describe reducción de fracción de O₂ del gas y después sweep, con prueba sin gas 2–3 horas o más en su estrategia; no una hora o gases cada diez minutos universales. Prueba sin gas no equivale a parar bomba/desconectar. Tolerarla no autoriza decanulación automática.

VA requiere evaluación ventricular/cargas/perfusión con ecocardiografía y protocolo experto; sin flujos/tiempos/anticoagulación universales ni escoger entre mínimos locales contradictorios de 1 y 1,5 L/min. Retirada según acceso/técnica, profesionales competentes, hemostasia y rescate; no suspensión indiscriminada de fármaco o compresión fija de treinta minutos.

### 5.9 Traslado intrahospitalario (TIH)
- Algunos pacientes precisan procedimientos diagnósticos o terapéuticos fuera de la UCI. El TIH en ECMO es parte crucial del manejo e impone riesgos significativos; la decisión se basa en evaluar los beneficios potenciales frente a los riesgos potenciales.
- **Equipo/recursos:** roles y número suficientes para dependencia, dispositivos y recorrido, con líder y responsable de cánulas. Superficie, transporte autorizado, respaldo compatible, monitorización, medicación y continuidad de soporte; no tabla espinal, cuatro clamps o manivela obligatorios para todos.
- **Preparación:** coordinar destino y compatibilidad de equipos; conciliar perfusiones sin suspender soporte crítico. Calcular autonomía de energía/gases para ida, procedimiento, regreso y retrasos; carga o cilindro lleno no demuestran duración suficiente.
- **Transición del sistema:** checklist/IFU específicos con verificación de alimentación, mezcla/fracción de O₂, sweep, fijación y soporte térmico. No desmontar calentador/carro, cambiar mangueras por color o desenchufar suponiendo batería automática. No validar un traslado por cumplir quince o treinta minutos.
- **Durante y después:** vigilar paciente/circuito y alimentación real. Succión/caída de flujo exige evaluación de posición, esfuerzo, compresión, drenaje y volumen con equipo, no fluidos automáticos. Al llegar revisar soporte, marcas, perfusión y conexiones; analítica/gases según indicación/cambios. Registrar tiempos, incidencias, respuesta y relevo.

> ⚠️ **Aviso:** Comprobar la correcta colocación y fijación de las cánulas antes del traslado. Durante la transferencia, el intensivista es responsable de mantener la posición óptima de las cánulas y de monitorizar las presiones del ECMO.

### 5.10 Emergencias y parada en ECMO
- **Emergencia del circuito:** activar de inmediato equipo ECMO/emergencia y aplicar tarjeta del evento y sistema por personal formado. No usar secuencia universal de clamp/parada/reinicio o postura desde esta síntesis; VV/VA, localización de rotura y aire cambian riesgos. Coordinar soporte respiratorio/circulatorio y algoritmo de parada si falta circulación efectiva. Accesorios manuales, recambio y disponibilidad de sangre conforme al dispositivo/plan; no se certifica aquí una maniobra de Cardiohelp.
- **Circulación:** VV no aporta soporte circulatorio directo; ausencia de circulación efectiva requiere algoritmo de parada sin demora. En VA pulso ausente puede coexistir con perfusión por flujo continuo: valorar flujo, presión y signos de circulación con equipo; tampoco VA garantiza perfusión o reduce urgencia. Desfibrilación cuando indicada por ritmo/algoritmo, sin esperar revisión técnica.
- **Protecciones:** sensores, interbloqueos y respuesta a aire según configuración/versión. No se reproducen secuencias RESET/CADENAS/GLOBAL OVERRIDE sin IFU cotejado; no anular protecciones ni reiniciar por el nombre de un icono. Bomba centrífuga detenida puede permitir flujo inverso según gradientes/configuración; aislamiento y soporte por tarjeta específica.

## 6. Cuidados de enfermería y vigilancia

### 6.1 Preparación del box y atención al paciente
- **Box:** monitorización/soporte comprobados, gases/energía/aspiración y reservas dimensionados, accesorios/rescate compatibles, cama y protección de piel según riesgo. ROTEM evalúa viscoelasticidad, no es anticoagulante; INVOS estima oxigenación regional, no gasto cardiaco; BIS/TOF son complementos diferentes.
- Postura, sitio de oximetría/muestra y exploración según configuración/objetivos; radial derecha contextualizada en VA periférica femoral. Neuro sin BIS universal ni esperar dos controles por turno ante cambio.
- Cura aséptica según estado, apósito y procedimiento; no elevar miembro automáticamente ante posible isquemia. Integrar prevención de infección, descarga, nutrición y continuidad de soporte.

> Pausa de seguridad y giro coordinado según montaje/anatomía, sin lado universal; responsable de cánulas, roles y rescate explícitos.

### 6.2 Movilización, aseo y cambios posturales
- Personal suficiente/competente según maniobra/peso y dispositivos; número fijo no garantiza seguridad. Ayudas solo si compatibles y equipo formado.
- Postura/cabecero según ventilación, aspiración, circulación, cánulas y piel, no 15–30° ni giro hacia cánulas obligatorios. Comprobar soporte, marcas y perfusión antes/después.
- Alineación y descarga individualizadas, piel y humedad valoradas. Sistema rectal solo con indicación/contraindicaciones del fabricante, especialmente con anticoagulación por riesgo de lesión/sangrado.

> ⚠️ **Aviso:** Un enfermero estará pendiente exclusivamente de las cánulas; el otro enfermero y el médico estarán pendientes de la consola, preparados por si hay decanulación accidental o inestabilidad hemodinámica/respiratoria. Prestar especial cuidado a las cánulas para evitar una decanulación accidental.

### 6.3 Curas y fijación de cánulas
- Cura aséptica según sangrado/exudado, piel, apósito, fijación e IFU; antes si incidencia. Producto cutáneo y compatibilidad de cánula/conector específicos, sin receta de clorhexidina o marca universal.
- Analgesia, control de cánulas y técnica sin contacto de partes críticas; respetar contacto/secado del antiséptico, evitar cortantes/tracción y fijación sin plan. Revisar hematoma/sangrado/infección, marcas, perfusión y soporte; documentar. No añadir capas para ocultar sangrado persistente.

### 6.4 Prevención de úlceras por presión
- Seguir las pautas del protocolo de UPP de la unidad. **Zonas de especial atención:** sacro (decúbito supino prolongado), nariz (sonda nasogástrica), boca (tubo orotraqueal), meato urinario y muslos (cánulas de drenaje y retorno).
- Oral: cepillado diario en adultos ventilados según SHEA 2022, adaptación por sangrado/mucositis y sin clorhexidina rutinaria para NAVM. Hidratación compatible con oxígeno/dispositivos. Revisar apoyos de sondas y fijaciones sin cambios traumáticos/innecesarios.
- Descarga, humedad, fricción y apoyo individualizados; AGHO no obligatorio ni prohibición universal de almohadas bajo gemelos. Superficies/ayudas no sustituyen inspección y reposicionamiento coordinado.
- Nutrición por perfusión, fase, tolerancia y realimentación; parenteral no automática por no alcanzar un objetivo diario. Ver guía nutricional y plan experto.

### 6.5 Monitorización: vigilancia por sistemas y frecuencias de registro
- **Presiones/flujo:** condiciones comparables, sensores/referencia identificados y límites del modelo. ΔP depende de flujo/viscosidad y no indica recambio solo. Succión, drenaje muy negativo o caída de flujo requieren algoritmo experto y buscar esfuerzo, posición, obstrucción, cánula o volumen; no aportar volumen automáticamente. Frecuencia de registro según plan y de inmediato ante cambio.
- **Circulación:** ritmo, presión/perfusión, flujo/rpm relacionados con límites/configuración; no techo de 3.500 rpm universal. Revisar extremidad canulada con comparación clínica y Doppler/NIRS según disponibilidad; flujo ECMO conservado no descarta isquemia distal. Una NIRS tampoco confirma por sí sola perfusión adecuada.
- **Respiratorio (horario):** parámetros del respirador (modo, FiO₂, VT, FR, VM, presiones y compliance); control del neumotaponamiento; aspiración de secreciones según protocolo de Neumonía Zero; valores del oxigenador (flujo de aire y FiO₂); valorar presencia de neumotórax y avisar precozmente.
- **Neuro:** componentes explorables/pupilas según riesgo y plan, documentando sedación/parálisis y cambios. EEG procesado si indicado es complemento, no objetivo BIS 40–60 universal. Despertar solo tras cribado de seguridad; deterioro requiere ayuda sin esperar control programado.
- **Temperatura/piel:** método y objetivos según situación; calentador según fabricante. Higiene, hidratación, descarga y reposicionamiento coordinados, sin AGHO obligatorio por turno ni tracción de cánulas; revisar bajo dispositivos.
- **Nutrición/riñón:** inicio/progresión según perfusión, estabilidad, función digestiva y riesgo; no a las 6 h obligatorias ni supeditado siempre a retirar relajantes. SNG confirmada antes de uso, tolerancia global y residuo solo si indicado. Glucemia y balance según plan; reanimación y retirada posterior tienen objetivos diferentes. Interpretar diuresis/PVC con contexto, sin convertirlas en umbrales aislados de perfusión o de inicio de TRR.
- **Circuito, anticoagulación y registro:** comprobar que las cánulas estén correctamente fijadas en cada cambio de apósito; revisar conexiones y posible rotura de llaves, evitando acodaduras; frenar el carro de soporte de la bomba para evitar tracciones accidentales; detectar coágulos o burbujas con ayuda de una linterna; observar el estado de la membrana (salida de plasma, burbujeo o hematíes); control gasométrico pre y post membrana solo por personal entrenado; controlar el nivel de agua en el intercambiador de calor.

> ⚠️ **Aviso:** Gasometrías del circuito ECMO solo bajo petición facultativa y por personal entrenado. No poner en contacto con alcohol ningún componente del circuito (deteriora el material).

## 7. Complicaciones y cómo actuar ante cada una

### 7.1 Normas básicas de seguridad
- Evitar manipular las líneas del circuito, sobre todo la línea venosa paciente-bomba (presión negativa → embolia aérea). No ocluir la salida de gases de la membrana (riesgo de rotura y embolismo aéreo). Suspender el flujo de gas si se suspende el flujo de sangre de la bomba.
- Mantener siempre la consola conectada a la red eléctrica y colocar la bomba manual de emergencia en posición accesible; ante emergencia catastrófica, seguir el algoritmo descrito en el apartado 5.10. Si hay que cambiar todo el circuito, avisar al equipo ECMO (intensivista, enfermería, cirujano cardiaco, perfusionista).

### 7.2 Complicaciones mecánicas y solución de problemas
Ante cualquier disfunción mecánica, la prioridad es la seguridad del paciente (evitar el embolismo aéreo y el sangrado), identificar la causa probable y actuar según la secuencia indicada, comprobando después la recuperación de flujo, presiones y oxigenación.

**Rotura de las tubuladuras**
| | |
| --- | --- |
| Causa probable | Clamps dentados y acodaduras que erosionan la tubuladura; instrumentos cortantes cercanos al circuito; uso de sustancias con alcohol; movimientos bruscos o cambios posturales del paciente. |
| Consecuencias | Sangrado con inestabilidad hemodinámica y embolismo aéreo; hipoxemia/hipercapnia en ECMO VV; inestabilidad o parada en ECMO VA. |
| Actuación | Activar equipo y tarjeta de emergencia del sistema/evento, aislar/controlar sangrado/aire según procedimiento por personal formado y coordinar soporte del paciente. Secuencia de clamps/parada/reinicio no universal. Trendelenburg no garantiza prevenir embolismo cerebral ni debe retrasar rescate. Reparación/recambio según equipo y fabricante. |
| Prevención | Evitar clamps dentados y acodaduras; revisar erosiones; cuidado con instrumentos cortantes cercanos; no usar sustancias con alcohol; precaución en movilizaciones. |

**Disfunción de la bomba centrífuga**
| | |
| --- | --- |
| Causa probable | Coágulos, bomba mal posicionada o aumento de temperatura del motor; disminución de potencia por desgaste, fallo eléctrico o de la batería; fallo de drenaje (hipovolemia, acodadura de cánula o circuito). |
| Consecuencias | Variaciones del flujo y necesidad de rpm elevadas para la misma asistencia; cambios en la intensidad o el tono del ruido habitual de la bomba; hemólisis; en VA, flujo inverso (fístula AV) con isquemia generalizada. |
| Actuación | Ayuda inmediata y soporte del paciente con tarjeta específica del evento/sistema. Evaluar drenaje, alimentación, señales y bomba; ajustes, aislamiento, accesorios o recambio por personal formado según IFU, no secuencia universal ni reinicio a 1.500 rpm. |
| Prevención | Posición de la bomba sin riesgo de contacto; vigilar trombos y variaciones de flujo sin causa aparente. |

**Fallo de la membrana de oxigenación**
| | |
| --- | --- |
| Causa probable | Condensación de vapor de agua; trombos y/o depósitos de fibrina; rotura de la membrana; obstrucción de la salida de gases. |
| Consecuencias | Reducción progresiva de la oxigenación de la sangre a la salida de la membrana; aumento de la PCO₂; aumento de la presión interna o del ΔP; hemólisis. |
| Actuación | Evaluar gases pre/post identificados, flujo, fracción O₂, presiones/ΔP, hemólisis y paciente. PO₂ post menos pre es diferencia de presiones, no cociente PaO₂/FiO₂ ni transferencia de contenido O₂. Condensación o fuga de plasma/sangre: activar equipo y procedimiento específico; no retirar tapones, lavar con gas o usar tiras como prueba de seguridad. |
| Prevención | Vigilar y registrar diariamente trombos y depósitos de fibrina con linterna; registro horario de presiones con atención a la tendencia del ΔP; adecuar la anticoagulación sistémica. |

> Recambio por equipo con datos clínicos y del circuito/IFU; no corte de 150 aislado ni descenso de un cociente como orden automática. Frecuencia de gases según situación y plan.

**Disfunción del intercambiador de calor**
| | |
| --- | --- |
| Causa probable | Falta de agua en el calentador o falta de conexión a la red eléctrica; no se ha conectado al circuito; rotura del calentador. |
| Consecuencias | Hipotermia del paciente; si se ha roto, puede pasar agua al compartimento sanguíneo o viceversa (excepcional). |
| Actuación | Activar equipo ante fuga/fallo, vigilar temperatura y asegurar alternativa indicada. Nivel/tipo de agua, aislamiento y recambio según calentador/módulo/IFU; no abrir, rellenar o reparar por receta genérica. Comunicación agua-sangre sospechada es emergencia. |

**Formación de trombos en el circuito**
| | |
| --- | --- |
| Causa probable | Contacto/estasis e inflamación favorecen trombosis; no coágulo obligatorio en todos ni composición diagnosticada solo por color. |
| Consecuencias | En VV la tromboembolia se dirige al circuito pulmonar; en VA hay embolia al territorio arterial, con posibilidad de ictus isquémico. |
| Actuación | Evaluación urgente según ubicación/progresión, hemólisis, presiones/flujo y repercusión; pruebas y anticoagulación por equipo. No aumento empírico o recambio por tamaño aislado de 5 mm; fabricante y situación determinan conducta. |

**Alteración de las presiones en el circuito**
| | |
| --- | --- |
| Causa probable | P Ven alterada por resistencia a la extracción (cánula de drenaje acodada, pequeña o con trombo; movimiento del paciente) o por hipovolemia, taponamiento cardiaco, neumotórax o hipertensión intraabdominal. Presión interna alterada por fallo de la bomba (mecánico, trombo, aire) o del oxigenador (trombo, rotura, condensación). P Art alterada por resistencia a la eyección (cánula de retorno acodada, pequeña o con trombo) o por movimiento del paciente, tos o HTA (ECMO VA). |
| Actuación | Identificar y corregir la causa: revisar cánulas y circuito, valorar la volemia y descartar taponamiento o neumotórax. |

**Problemas de succión**
| | |
| --- | --- |
| Causa probable | Sangrado/volumen, obstrucción, tamaño/posición, esfuerzo/tos o compresión/retorno limitado por patología torácica/abdominal. No todo ECMO tiene reservorio venoso; vasos alrededor de orificios pueden colapsar. |
| Actuación | Paciente/equipo y algoritmo; revisar causas visibles sin manipulación, valorar imagen y hemostasia si indicadas. No fluidos, transfusión, nueva cánula o cambio de TRR automáticos. |
| Prevención | Límites/alarma y drenaje adecuados al sistema; ajuste rpm por algoritmo y supervisión, no corregir solo la apariencia del chattering. |

**Decanulación accidental**
| | |
| --- | --- |
| Consecuencias | Sangrado con inestabilidad y shock; embolismo aéreo; inestabilidad hemodinámica o parada cardiorrespiratoria en ECMO VA; hipoxia/hipercapnia en ECMO VV. |
| Actuación | Emergencia y control de hemorragia/aire con soporte según competencia y tarjeta específica; no reintroducir cánula a ciegas, postura/parada universales o suspensión automática de fármaco. Recanulación por equipo experto. |
| Prevención | Fijación de cánulas con seda no absorbible, abrazaderas y parches estipulados; vigilar diariamente y extremar el cuidado en las movilizaciones. |

> El acceso afectado, desplazamiento, VV/VA y modelo importan: no secuencia única «sea cual sea la cánula». Ejecutar tarjeta de evento/sistema por personal entrenado.

**Entrada de aire en el circuito: embolismo aéreo**
| | |
| --- | --- |
| Causa probable | En línea de drenaje: entrada de aire ambiente por malposición de la cánula o manipulación (p. ej. al extraer gasometrías); cavitación por presión excesivamente negativa en línea venosa, cánula y vasos; cavitación por obstrucción (acodamiento o trombo de cánula/tubuladura) o hipovolemia. En membrana o línea de retorno: presión del circuito de gas mayor que la del circuito de sangre (flujo alto de gas con flujo bajo de sangre, u oclusión de la salida de gas del oxigenador); ocurre al mantener el flujo de gas con la bomba de sangre parada (la sangre drena de la membrana por gravedad) o por presión de sangre muy superior a la de gas con rotura de membrana. |
| Consecuencias | Alarma de burbujas en la ECMO y ruido de gorgoteo en la bomba; en VV, embolismo pulmonar; en VA, embolismo a la circulación arterial (ACV isquémico). |
| Actuación | Ayuda inmediata, valoración/soporte del paciente y tarjeta del sistema/evento. No asumir aire retenido inocuo ni aspirar, irrigar, abrir puertos, retirar tapones o reiniciar desde esta síntesis; aislamiento/eliminación/recambio por procedimiento y equipo entrenado. |
| Prevención | Integridad, conexiones/sensores y técnica aséptica con límites gas-sangre y ubicación de módulo según IFU, no ratios/alturas/PO₂ universales entre modelos. |

> Ninguna cantidad de aire se considera segura por capacidad teórica del módulo. Cavitación y límites específicos, no umbral -100/-200 universal; no secuencia genérica de clamps/parada/Trendelenburg.

**Recirculación en VV o configuración híbrida**
| | |
| --- | --- |
| Causa probable | Cánulas de drenaje y retorno demasiado cercanas; flujo de la bomba demasiado alto (mayor presión negativa en la cánula de drenaje); gasto cardiaco bajo o insuficiencia tricuspídea; volumen o tamaño de la aurícula derecha pequeños; aumento de las presiones intratorácica, cardiaca o abdominal. |
| Detección | Saturación de drenaje inesperadamente alta y menor ganancia clínica al aumentar flujo orientan, no color/corte aislado. Fracción (Spre−Sv)/(Spost−Sv) solo con método válido: Sv sistémica no contaminada por retorno ECMO, no cualquier ScvO₂; mezcla y denominador pequeño pueden invalidarla. |
| Actuación | Evaluar posición/configuración, drenaje, gasto/consumo y otras causas de hipoxemia con equipo. No cambio de flujo, cánulas/configuración, fluidos o drenajes automático por una fórmula/lectura. |

### 7.3 Complicaciones médicas
- **Sangrado:** ayuda, soporte y control de foco según gravedad, cuantificando pérdidas y tendencias. Anticoagulante/pruebas, transfusión y reversión individualizados; sin umbrales hematológicos o escalera obligatorios para todos.
- **Trombopenia:** causas múltiples, no diagnóstico de trombo de membrana ni recambio por sí sola. TIH requiere probabilidad clínica y pruebas; 4Ts estándar baja 0–3, intermedia 4–5, alta 6–8, con limitaciones en ECMO. Sospecha relevante exige aviso y estrategia experta frente a exposiciones a heparina/alternativa; no esperar confirmación para comunicar.
- **Infección:** sin porcentaje universal, cultivo semanal o biomarcador programado para todos. Fiebre puede faltar/modificarse por control térmico; deterioro requiere evaluación. Muestras según foco por técnica competente, no instilación/aspiración invasivas de rutina. Sepsis probable: circuito urgente, antimicrobianos y foco sin retraso por esperar cultivos; muestras si no demoran tratamiento y reevaluación posterior. Cura/TPN no sustituyen control de foco.
- **Parada:** falta de circulación efectiva es emergencia en VV/VA. En VA pulso ausente puede coexistir con perfusión por flujo continuo; evaluar presión/flujo y signos de circulación con equipo. Desfibrilar cuando indicado por ritmo/algoritmo sin demora por ECMO, tratar causas reversibles y aplicar tarjeta específica si falla circuito.
- **Hipoxemia diferencial:** especialmente VA periférica femoral, mezcla entre retorno oxigenado y eyección nativa insuficientemente oxigenada. Radial derecha orienta territorio superior, no mide directamente cerebro/coronarias. Sitio de muestra, oxigenación pulmonar, cargas y configuración se evalúan con equipo; no reducir inotropía, subir flujo o añadir asistencia por una lectura aislada.
- **Función nativa/distensión:** enfermedad y cargas pueden producir disfunción/estasis, sin aturdimiento inicial universal. Pulsatilidad no mide contractilidad ni apertura aórtica; evaluar clínica/eco. No desactivar BCIA, titular fármacos o indicar descarga desde esta síntesis; sistema y plan específicos.

> No confundir un resumen clínico con algoritmo autónomo: soporte, pruebas y tratamiento según situación/equipo. Riesgo de TIH, hemorragia, aire o circulación inefectiva se comunica inmediatamente; no demora por clasificación del soporte.

## 8. Prevención

### 8.1 Complicaciones mecánicas
- Evitar apertura/manipulación no indicada y no ocluir salida de gas; coordinación gas-sangre, aislamiento y parada/reinicio por tarjeta del modelo/evento, sin secuencia universal.
- Mantener siempre la consola conectada a la red eléctrica y comprobar la batería.
- Evitar clamps dentados, acodaduras, instrumentos cortantes y sustancias con alcohol cerca del circuito.
- Comprobar posición y fijación de cánulas, erosiones o cortes en tubuladuras, posición de las llaves de tres pasos y el sensor de flujo (colocación correcta y puesta a cero).
- Límites de presión/flujo/gas y ubicación del módulo por fabricante, no ratios/alturas/PO₂ universales; no abrir puertos para comprobar funcionamiento.
- Calentador: nivel, agua y mantenimiento conforme al modelo/procedimiento, sin abrir/rellenar por intuición.

### 8.2 Complicaciones médicas
- Plan anticoagulante y prueba/objetivo definidos con contexto y vigilancia; sin umbrales transfusionales universales o AT empírica por escalada aislada.
- Vigilancia diaria de la membrana y del ΔP para detectar disfunción precoz.
- Prevención de infección mediante asepsia/cuidados y revisión de dispositivos; cultivos/biomarcadores según indicación, no vigilancia semanal indiscriminada. Integrar recomendaciones actuales y protocolo local.
- Prevención de UPP con escala validada y cuidados cutáneos; prevención de isquemia del miembro canulado (pulsos, INVOS®, temperatura); nutrición enteral precoz y control de glucemias, balances y diuresis.

## 9. Criterios de aviso al médico / derivación / escalado

### 9.1 A quién avisar
- **Equipo ECMO:** intensivista, enfermería ECMO, cirujano cardiaco y perfusionista. Asegurar disponibilidad de sangre si se prevé un cambio de circuito. El intensivista responsable del paciente es el líder del equipo en emergencias y durante el traslado intrahospitalario.

### 9.2 Situaciones de aviso inmediato
- Activación del protocolo sin miembro del equipo ECMO de guardia: contactar telefónicamente con el intensivista responsable.
- Emergencia catastrófica del circuito (rotura de tubuladuras, decanulación accidental, entrada de aire moderada-severa, parada de bomba).
- Circulación inefectiva o deterioro grave en VV/VA; alarma de aire aunque no se haya detenido bomba. Respuesta y tarjeta específicas sin demora.
- Presión venosa negativa con sospecha de acodamiento de cánulas o hipovolemia; presiones del circuito fuera de rango, especialmente tendencia creciente del ΔP; salida de plasma o sangre por la membrana; sospecha de rotura del intercambiador de calor.
- Sangrado activo en zonas de canulación o drenajes, inestabilidad hemodinámica o necesidad de transfusión; sospecha de trombopenia inducida por heparina (puntuación 4T intermedia o alta) o de resistencia a la heparina.
- Deterioro neurológico, sospecha de ictus o hipoxemia cerebral (Síndrome del Arlequín); sospecha de infección (fiebre, marcadores elevados, sepsis por catéter).
- Valoración de destete y decanulación, que requiere decisión del equipo ECMO; traslado intrahospitalario, cuya decisión y liderazgo corresponden al intensivista responsable con consentimiento informado; retirada del dispositivo si tras varios días no hay recuperación cardiaca ni puente a otro destino.

## 10. Puntos clave y errores frecuentes

### 10.1 Puntos clave
- Consulta temprana y objetivo viable, sin ventanas universales ni indicación por índice aislado. VV no aporta soporte circulatorio directo; VA no garantiza perfusión ni convierte una parada en menos urgente.
- Prueba VV sin gas no equivale a parar bomba. VA y flujos bajos requieren límites, tiempo, anticoagulación y rescate por sistema/equipo, no intensificación automática.
- Pruebas anticoagulantes complementarias, con interferencias y discordancias; revestimiento no sustituye plan sistémico. Dosis/unidades/concentración/vía verificadas.
- Emergencias: ayuda y soporte en paralelo a tarjeta exacta, sin secuencia genérica de clamps/parada. Registro con hora, condiciones, sospecha frente a causa confirmada y respuesta.

### 10.2 Errores frecuentes
- Abrir/manipular sin indicación, ocluir salida gas o ejecutar secuencia de clamps/reinicio de otra configuración/modelo.
- No verificar sensores/referencia y protecciones según IFU, o asumir alarma falsa/aire inocuo. Tiras reactivas no excluyen fallo de membrana.
- Flujos bajos o anticoagulación sin plan, límites/tiempo y reevaluación; productos incompatibles con material o mantenimiento del calentador sin procedimiento.
- Movilizar al paciente sin personal suficiente o sin un enfermero dedicado en exclusiva a las cánulas; no vigilar la perfusión distal del miembro canulado ni la oximetría de ambos miembros inferiores.

## Fuentes

- Tonna et al., ELSO VV adulto 2021, doi:10.1097/MAT.0000000000001432, PMC8315725: fisiología, canulación, soporte y tablas de ventilación/destete cotejados por apartados, no auditoría íntegra de todo anexo.
- McMichael et al., ELSO anticoagulación 2021/publicación 2022, doi:10.1097/MAT.0000000000001652: extractos oficiales indexados de pruebas, discordancias, AT y alternativas; acceso directo 403, no lectura íntegra.
- ELSO VA adulto 2021, doi:10.1097/MAT.0000000000001510: monitorización/hipoxemia diferencial identificadas por apartados; pendiente cotejo completo de selección/destete y documentación de cada modelo.
- Guías específicas: [circuito](ecmo-circuito.html), [anticoagulación](ecmo-anticoagulacion.html), [destete/traslado](ecmo-destete.html), [cuidados](../guias-cuidados/ecmo-cuidados.html). Protocolo institucional histórico citado como procedencia, no norma vigente ni manual de todas las consolas.

---

## Correspondencia con la app

| Pantalla / contenido | Relación |
|---|---|
| **ECMO** | Fundamentos y configuración |
| **ECMO: circuito** | Montaje, cebado y alarmas |
| **ECMO: anticoagulación** | Heparina y complicaciones |
| **ECMO: destete** | Weaning y decanulación |
